  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bcc217f6-4753-48ff-b163-e756ac7c7e5f}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {dea5bbd2-cc1e-4029-8b04-32c071f2b900}, !- Schedule Name
  {5ad25cb7-3b70-482a-b4ac-e96f2d4a35a8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {01a03e9f-5317-41c7-8b3b-0ef4634aaf0d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {4372c2d9-e159-40d0-9bdc-d98961167ffe}, !- Inlet Node Name
  {ed74e454-7e8a-4510-9818-26e5cabc8735}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2d7589b7-8611-4cee-b4e7-ef0c18f72361}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {ed74e454-7e8a-4510-9818-26e5cabc8735}, !- Inlet Port
  {024ea73d-09d1-484d-ba5e-8f2fd86f5eed}; !- Outlet Port

OS:Connection,
  {4372c2d9-e159-40d0-9bdc-d98961167ffe}, !- Handle
  {b97898d2-ba61-4186-ab7b-20e2606fe323}, !- Source Object
  3,                                      !- Outlet Port
  {01a03e9f-5317-41c7-8b3b-0ef4634aaf0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed74e454-7e8a-4510-9818-26e5cabc8735}, !- Handle
  {01a03e9f-5317-41c7-8b3b-0ef4634aaf0d}, !- Source Object
  3,                                      !- Outlet Port
  {2d7589b7-8611-4cee-b4e7-ef0c18f72361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024ea73d-09d1-484d-ba5e-8f2fd86f5eed}, !- Handle
  {2d7589b7-8611-4cee-b4e7-ef0c18f72361}, !- Source Object
  3,                                      !- Outlet Port
  {95ca0b38-3c8c-4e8d-a68b-932d2e1644eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {1e48b951-d6a3-4b85-bd1c-26c686534a5a}, !- Handle
  Boiler 10326kBtu/hr 0.76 Thermal Eff,   !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.76,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {18c2029b-345c-4cc2-bf60-a13248248618}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6e8f976a-0ab6-4737-91c6-c783376a0314}, !- Boiler Water Inlet Node Name
  {93baeb3e-5b0f-4670-a1f0-7a7d474f0aa9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4c2db6bf-2995-4b3b-bb6b-9cbdd77779a1}, !- Handle
  Boiler 10326kBtu/hr 0.76 Thermal Eff Outlet Water Node, !- Name
  {93baeb3e-5b0f-4670-a1f0-7a7d474f0aa9}, !- Inlet Port
  {c96d4e55-9621-492d-acb2-13150868df02}; !- Outlet Port

OS:Connection,
  {6e8f976a-0ab6-4737-91c6-c783376a0314}, !- Handle
  {4fb3fdd5-cada-48c7-af9c-d4a10ab0c983}, !- Source Object
  3,                                      !- Outlet Port
  {1e48b951-d6a3-4b85-bd1c-26c686534a5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {93baeb3e-5b0f-4670-a1f0-7a7d474f0aa9}, !- Handle
  {1e48b951-d6a3-4b85-bd1c-26c686534a5a}, !- Source Object
  12,                                     !- Outlet Port
  {4c2db6bf-2995-4b3b-bb6b-9cbdd77779a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96d4e55-9621-492d-acb2-13150868df02}, !- Handle
  {4c2db6bf-2995-4b3b-bb6b-9cbdd77779a1}, !- Source Object
  3,                                      !- Outlet Port
  {80be1dc7-2339-4233-bda3-8a37c38d2e96}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9505832d-5173-4da0-a526-745402f98e9b}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {093fe2a7-0389-4296-b71d-8675dc5ebad9}, !- Inlet Node Name
  {05bc94ff-0237-4b5e-8f1d-022e29eb9a56}; !- Outlet Node Name

OS:Node,
  {8ad4698e-80b6-4232-80dd-1a60e27d7dfb}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {44de5beb-691c-4888-babe-ab4a6f27eb4a}, !- Inlet Port
  {093fe2a7-0389-4296-b71d-8675dc5ebad9}; !- Outlet Port

OS:Connection,
  {44de5beb-691c-4888-babe-ab4a6f27eb4a}, !- Handle
  {95ca0b38-3c8c-4e8d-a68b-932d2e1644eb}, !- Source Object
  4,                                      !- Outlet Port
  {8ad4698e-80b6-4232-80dd-1a60e27d7dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef50e574-4256-4569-88c9-3cdfa1537fa6}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {05bc94ff-0237-4b5e-8f1d-022e29eb9a56}, !- Inlet Port
  {126caa5d-b8e7-437c-a149-22dba3119bfd}; !- Outlet Port

OS:Connection,
  {093fe2a7-0389-4296-b71d-8675dc5ebad9}, !- Handle
  {8ad4698e-80b6-4232-80dd-1a60e27d7dfb}, !- Source Object
  3,                                      !- Outlet Port
  {9505832d-5173-4da0-a526-745402f98e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05bc94ff-0237-4b5e-8f1d-022e29eb9a56}, !- Handle
  {9505832d-5173-4da0-a526-745402f98e9b}, !- Source Object
  3,                                      !- Outlet Port
  {ef50e574-4256-4569-88c9-3cdfa1537fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126caa5d-b8e7-437c-a149-22dba3119bfd}, !- Handle
  {ef50e574-4256-4569-88c9-3cdfa1537fa6}, !- Source Object
  3,                                      !- Outlet Port
  {80be1dc7-2339-4233-bda3-8a37c38d2e96}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {302bbd47-adda-41f2-b7d7-54f94f9390bf}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {2b16c203-ff7b-4c9a-a66d-86ec56bad482}, !- Inlet Node Name
  {a2090933-a095-4437-9fdf-423f4ff9804b}; !- Outlet Node Name

OS:Node,
  {96942ef2-bdee-41f3-8b27-48aa77e473ee}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {a2090933-a095-4437-9fdf-423f4ff9804b}, !- Inlet Port
  {80518739-feac-4747-bb12-21fad15f9fed}; !- Outlet Port

OS:Connection,
  {2b16c203-ff7b-4c9a-a66d-86ec56bad482}, !- Handle
  {60accf46-d9ca-4e0e-8511-23dd7f550f9d}, !- Source Object
  3,                                      !- Outlet Port
  {302bbd47-adda-41f2-b7d7-54f94f9390bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2090933-a095-4437-9fdf-423f4ff9804b}, !- Handle
  {302bbd47-adda-41f2-b7d7-54f94f9390bf}, !- Source Object
  3,                                      !- Outlet Port
  {96942ef2-bdee-41f3-8b27-48aa77e473ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80518739-feac-4747-bb12-21fad15f9fed}, !- Handle
  {96942ef2-bdee-41f3-8b27-48aa77e473ee}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bcd1914f-877f-47e3-90d7-72b0df4a0866}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {78fe9fd5-9b70-476b-b190-8608309c59c1}, !- Inlet Node Name
  {116866f4-917f-46be-9fcd-ee7666c63b4c}; !- Outlet Node Name

OS:Node,
  {2b84737c-4a48-4c39-96b0-776de09c5388}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {3585460b-6191-4074-937b-fb037608264e}, !- Inlet Port
  {78fe9fd5-9b70-476b-b190-8608309c59c1}; !- Outlet Port

OS:Connection,
  {3585460b-6191-4074-937b-fb037608264e}, !- Handle
  {80be1dc7-2339-4233-bda3-8a37c38d2e96}, !- Source Object
  2,                                      !- Outlet Port
  {2b84737c-4a48-4c39-96b0-776de09c5388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fe9fd5-9b70-476b-b190-8608309c59c1}, !- Handle
  {2b84737c-4a48-4c39-96b0-776de09c5388}, !- Source Object
  3,                                      !- Outlet Port
  {bcd1914f-877f-47e3-90d7-72b0df4a0866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116866f4-917f-46be-9fcd-ee7666c63b4c}, !- Handle
  {bcd1914f-877f-47e3-90d7-72b0df4a0866}, !- Source Object
  3,                                      !- Outlet Port
  {5ad25cb7-3b70-482a-b4ac-e96f2d4a35a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf5c8252-e5b4-4a97-afbb-c41d3326d2ab}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d8d92cd9-7efc-43bd-8326-c739314d3ea7}, !- Inlet Node Name
  {f694d049-720c-4f22-8ffd-031304c7d2b4}; !- Outlet Node Name

OS:Node,
  {394217ce-4791-4bfe-9902-c5da345ebe17}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {f694d049-720c-4f22-8ffd-031304c7d2b4}, !- Inlet Port
  {09421d2c-2417-4208-8aea-f5b7c53b3266}; !- Outlet Port

OS:Connection,
  {d8d92cd9-7efc-43bd-8326-c739314d3ea7}, !- Handle
  {c17e1a01-cda2-4505-8590-23fa76b9ca86}, !- Source Object
  3,                                      !- Outlet Port
  {bf5c8252-e5b4-4a97-afbb-c41d3326d2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f694d049-720c-4f22-8ffd-031304c7d2b4}, !- Handle
  {bf5c8252-e5b4-4a97-afbb-c41d3326d2ab}, !- Source Object
  3,                                      !- Outlet Port
  {394217ce-4791-4bfe-9902-c5da345ebe17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09421d2c-2417-4208-8aea-f5b7c53b3266}, !- Handle
  {394217ce-4791-4bfe-9902-c5da345ebe17}, !- Source Object
  3,                                      !- Outlet Port
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eeef7394-164d-4deb-b17b-a1b776a9cfb6}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {611535f8-1209-4d01-9b53-da6483cdbaee}, !- Inlet Node Name
  {02f0d6c6-8153-482a-894f-64b4f9651d29}; !- Outlet Node Name

OS:Node,
  {86d2ceb2-0208-49aa-9d43-566a822f5fdb}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {0344204c-9c02-48b1-bd03-929542f95f94}, !- Inlet Port
  {611535f8-1209-4d01-9b53-da6483cdbaee}; !- Outlet Port

OS:Connection,
  {0344204c-9c02-48b1-bd03-929542f95f94}, !- Handle
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Source Object
  2,                                      !- Outlet Port
  {86d2ceb2-0208-49aa-9d43-566a822f5fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611535f8-1209-4d01-9b53-da6483cdbaee}, !- Handle
  {86d2ceb2-0208-49aa-9d43-566a822f5fdb}, !- Source Object
  3,                                      !- Outlet Port
  {eeef7394-164d-4deb-b17b-a1b776a9cfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f0d6c6-8153-482a-894f-64b4f9651d29}, !- Handle
  {eeef7394-164d-4deb-b17b-a1b776a9cfb6}, !- Source Object
  3,                                      !- Outlet Port
  {dda35693-e90b-4fb7-8a2b-1cbe61eb217a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {db54b231-6485-4c2a-8563-1bd0a79e632b}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e08be8ae-8a35-4895-8558-babbcf432675}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {73c4fc62-1dc1-4099-b3c8-1594c75bb907}, !- Plant Side Inlet Node Name
  {10400ebd-acd9-4ae8-9fa6-c04fb741cb6a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {00ecdcba-3777-4500-b90b-1ffd756dc0c6}, !- Demand Side Inlet Node Name
  {8d1205b8-cd95-45dd-9266-21aa88091315}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {67a4cd48-b364-4efd-843e-3b73ea41d52c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eeaf8406-78d3-4660-9bb6-4bd64ea330e2}, !- Demand Mixer Name
  {a1843071-9724-405d-a1c5-792a2d3d26d1}, !- Demand Splitter Name
  {faee7ec5-b09a-48ef-b3b9-e02260516a62}, !- Supply Mixer Name
  {8a7715c8-b731-406d-bcfc-3b84f1a3d674}; !- Supply Splitter Name

OS:Node,
  {a1495184-8e09-4b48-8df6-30e1d0bf7147}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {73c4fc62-1dc1-4099-b3c8-1594c75bb907}, !- Inlet Port
  {3d2945da-dde0-44fb-b56b-6e96ada47ee9}; !- Outlet Port

OS:Node,
  {e08be8ae-8a35-4895-8558-babbcf432675}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {948b79ac-d94f-4735-a994-927e628b227e}, !- Inlet Port
  {10400ebd-acd9-4ae8-9fa6-c04fb741cb6a}; !- Outlet Port

OS:Node,
  {bb45f952-b15b-452e-aaf5-e9d0b79b1679}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Inlet Water Node, !- Name
  {7756a019-7ef5-4133-b6a2-f1311843bcf9}, !- Inlet Port
  {553e16a0-177a-4848-b09c-acf8bafdb7ba}; !- Outlet Port

OS:Connector:Mixer,
  {faee7ec5-b09a-48ef-b3b9-e02260516a62}, !- Handle
  Connector Mixer 3,                      !- Name
  {5ed8dfa3-4602-4ded-bc7e-a85423b4e8d0}, !- Outlet Branch Name
  {ef9727e7-5e5f-4c4a-ad28-cad82099cb1a}, !- Inlet Branch Name 1
  {daa1af2e-5a10-45b6-b166-961a9ddd3c8d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8a7715c8-b731-406d-bcfc-3b84f1a3d674}, !- Handle
  Connector Splitter 3,                   !- Name
  {07ccee8a-3a16-47cb-bc10-025fd259de2b}, !- Inlet Branch Name
  {7756a019-7ef5-4133-b6a2-f1311843bcf9}, !- Outlet Branch Name 1
  {cb03b1e6-ee0b-4814-8a67-4e09fed621f9}; !- Outlet Branch Name 2

OS:Connection,
  {73c4fc62-1dc1-4099-b3c8-1594c75bb907}, !- Handle
  {db54b231-6485-4c2a-8563-1bd0a79e632b}, !- Source Object
  14,                                     !- Outlet Port
  {a1495184-8e09-4b48-8df6-30e1d0bf7147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7756a019-7ef5-4133-b6a2-f1311843bcf9}, !- Handle
  {8a7715c8-b731-406d-bcfc-3b84f1a3d674}, !- Source Object
  3,                                      !- Outlet Port
  {bb45f952-b15b-452e-aaf5-e9d0b79b1679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10400ebd-acd9-4ae8-9fa6-c04fb741cb6a}, !- Handle
  {e08be8ae-8a35-4895-8558-babbcf432675}, !- Source Object
  3,                                      !- Outlet Port
  {db54b231-6485-4c2a-8563-1bd0a79e632b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {706e2f12-37c2-46ca-80fc-7c7edc5fd252}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {00ecdcba-3777-4500-b90b-1ffd756dc0c6}, !- Inlet Port
  {81593a58-e60c-4ada-bcf6-19f3d10acd18}; !- Outlet Port

OS:Node,
  {9cccf8de-134b-4ab8-bd10-be7c685fd97b}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {56b36566-ae09-4167-aaed-9c09f05f861c}, !- Inlet Port
  {8d1205b8-cd95-45dd-9266-21aa88091315}; !- Outlet Port

OS:Node,
  {63c06b55-1e59-45f3-9a5d-698412f5b9e7}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {1365831c-d8d5-4174-a102-1ec5a66cff7e}, !- Inlet Port
  {a598cb25-6020-4af2-888b-e1d7e821d6db}; !- Outlet Port

OS:Connector:Mixer,
  {eeaf8406-78d3-4660-9bb6-4bd64ea330e2}, !- Handle
  Connector Mixer 4,                      !- Name
  {ca2d552b-79d0-4e43-9848-65fcc720a5d9}, !- Outlet Branch Name
  {9105529b-db37-4897-a567-ecff507a4285}, !- Inlet Branch Name 1
  {4bc943eb-a0aa-4a3d-93b6-ece58b5b874e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a1843071-9724-405d-a1c5-792a2d3d26d1}, !- Handle
  Connector Splitter 4,                   !- Name
  {7767aa78-739b-4490-bea1-e89776f66830}, !- Inlet Branch Name
  {1365831c-d8d5-4174-a102-1ec5a66cff7e}, !- Outlet Branch Name 1
  {b5fb22be-da00-4e45-8771-467204dd3a9e}; !- Outlet Branch Name 2

OS:Connection,
  {00ecdcba-3777-4500-b90b-1ffd756dc0c6}, !- Handle
  {db54b231-6485-4c2a-8563-1bd0a79e632b}, !- Source Object
  17,                                     !- Outlet Port
  {706e2f12-37c2-46ca-80fc-7c7edc5fd252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1365831c-d8d5-4174-a102-1ec5a66cff7e}, !- Handle
  {a1843071-9724-405d-a1c5-792a2d3d26d1}, !- Source Object
  3,                                      !- Outlet Port
  {63c06b55-1e59-45f3-9a5d-698412f5b9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1205b8-cd95-45dd-9266-21aa88091315}, !- Handle
  {9cccf8de-134b-4ab8-bd10-be7c685fd97b}, !- Source Object
  3,                                      !- Outlet Port
  {db54b231-6485-4c2a-8563-1bd0a79e632b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3ca463c2-bc2f-4738-9bd0-c7decedefe29}, !- Handle
  {db54b231-6485-4c2a-8563-1bd0a79e632b}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {67a4cd48-b364-4efd-843e-3b73ea41d52c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {99c02bdd-7623-4db2-a84d-5feddd95c2f6}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {e08be8ae-8a35-4895-8558-babbcf432675}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {82b02047-05de-4214-bdb2-40e71e282527}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {3d2945da-dde0-44fb-b56b-6e96ada47ee9}, !- Inlet Node Name
  {5bbe3954-f7bd-4eb9-8866-962cb8b96f1a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bb2bb9d0-c061-481d-b941-c27c0d4e309d}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {5bbe3954-f7bd-4eb9-8866-962cb8b96f1a}, !- Inlet Port
  {07ccee8a-3a16-47cb-bc10-025fd259de2b}; !- Outlet Port

OS:Connection,
  {3d2945da-dde0-44fb-b56b-6e96ada47ee9}, !- Handle
  {a1495184-8e09-4b48-8df6-30e1d0bf7147}, !- Source Object
  3,                                      !- Outlet Port
  {82b02047-05de-4214-bdb2-40e71e282527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bbe3954-f7bd-4eb9-8866-962cb8b96f1a}, !- Handle
  {82b02047-05de-4214-bdb2-40e71e282527}, !- Source Object
  3,                                      !- Outlet Port
  {bb2bb9d0-c061-481d-b941-c27c0d4e309d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ccee8a-3a16-47cb-bc10-025fd259de2b}, !- Handle
  {bb2bb9d0-c061-481d-b941-c27c0d4e309d}, !- Source Object
  3,                                      !- Outlet Port
  {8a7715c8-b731-406d-bcfc-3b84f1a3d674}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {66b3ed4a-6138-42aa-b5d8-193b98a40d90}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp, !- Name
  {553e16a0-177a-4848-b09c-acf8bafdb7ba}, !- Water Inlet Node
  {4bd5aeb5-9936-425a-9003-e4cc7f667b74}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  116575.498589967,                       !- Design Fan Power {W}
  {b436bc45-3da6-4964-ab92-a8671170e0f9}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {b436bc45-3da6-4964-ab92-a8671170e0f9}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {fe1257a7-e305-46e7-a227-1e0d4cd641c3}, !- Handle
  Centrifugal Variable Speed Fan Open Cooling Tower 20.0 gpm/hp Outlet Water Node, !- Name
  {4bd5aeb5-9936-425a-9003-e4cc7f667b74}, !- Inlet Port
  {ef9727e7-5e5f-4c4a-ad28-cad82099cb1a}; !- Outlet Port

OS:Connection,
  {553e16a0-177a-4848-b09c-acf8bafdb7ba}, !- Handle
  {bb45f952-b15b-452e-aaf5-e9d0b79b1679}, !- Source Object
  3,                                      !- Outlet Port
  {66b3ed4a-6138-42aa-b5d8-193b98a40d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd5aeb5-9936-425a-9003-e4cc7f667b74}, !- Handle
  {66b3ed4a-6138-42aa-b5d8-193b98a40d90}, !- Source Object
  3,                                      !- Outlet Port
  {fe1257a7-e305-46e7-a227-1e0d4cd641c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9727e7-5e5f-4c4a-ad28-cad82099cb1a}, !- Handle
  {fe1257a7-e305-46e7-a227-1e0d4cd641c3}, !- Source Object
  3,                                      !- Outlet Port
  {faee7ec5-b09a-48ef-b3b9-e02260516a62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a956f3f9-39b5-483a-983d-59f3b53f2208}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {2035ab5a-b00f-4bc8-8252-76ffc826927f}, !- Inlet Node Name
  {1cee036f-6b61-415b-8f8b-b318df19ae3a}; !- Outlet Node Name

OS:Node,
  {cd1d3ffd-04f0-41f3-bbad-b38e1711357b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {cb03b1e6-ee0b-4814-8a67-4e09fed621f9}, !- Inlet Port
  {2035ab5a-b00f-4bc8-8252-76ffc826927f}; !- Outlet Port

OS:Connection,
  {cb03b1e6-ee0b-4814-8a67-4e09fed621f9}, !- Handle
  {8a7715c8-b731-406d-bcfc-3b84f1a3d674}, !- Source Object
  4,                                      !- Outlet Port
  {cd1d3ffd-04f0-41f3-bbad-b38e1711357b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {598a9f5f-bfe5-4f92-a92d-5f6bb30dd654}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {1cee036f-6b61-415b-8f8b-b318df19ae3a}, !- Inlet Port
  {daa1af2e-5a10-45b6-b166-961a9ddd3c8d}; !- Outlet Port

OS:Connection,
  {2035ab5a-b00f-4bc8-8252-76ffc826927f}, !- Handle
  {cd1d3ffd-04f0-41f3-bbad-b38e1711357b}, !- Source Object
  3,                                      !- Outlet Port
  {a956f3f9-39b5-483a-983d-59f3b53f2208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cee036f-6b61-415b-8f8b-b318df19ae3a}, !- Handle
  {a956f3f9-39b5-483a-983d-59f3b53f2208}, !- Source Object
  3,                                      !- Outlet Port
  {598a9f5f-bfe5-4f92-a92d-5f6bb30dd654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa1af2e-5a10-45b6-b166-961a9ddd3c8d}, !- Handle
  {598a9f5f-bfe5-4f92-a92d-5f6bb30dd654}, !- Source Object
  3,                                      !- Outlet Port
  {faee7ec5-b09a-48ef-b3b9-e02260516a62}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dccb1f8e-3d07-4e3a-b261-c808715fb283}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {a598cb25-6020-4af2-888b-e1d7e821d6db}, !- Inlet Node Name
  {6383e3e7-de60-4391-94b0-c331143df7de}; !- Outlet Node Name

OS:Node,
  {8a205c09-de19-450e-b881-25438ff194b7}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {6383e3e7-de60-4391-94b0-c331143df7de}, !- Inlet Port
  {9105529b-db37-4897-a567-ecff507a4285}; !- Outlet Port

OS:Connection,
  {a598cb25-6020-4af2-888b-e1d7e821d6db}, !- Handle
  {63c06b55-1e59-45f3-9a5d-698412f5b9e7}, !- Source Object
  3,                                      !- Outlet Port
  {dccb1f8e-3d07-4e3a-b261-c808715fb283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6383e3e7-de60-4391-94b0-c331143df7de}, !- Handle
  {dccb1f8e-3d07-4e3a-b261-c808715fb283}, !- Source Object
  3,                                      !- Outlet Port
  {8a205c09-de19-450e-b881-25438ff194b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9105529b-db37-4897-a567-ecff507a4285}, !- Handle
  {8a205c09-de19-450e-b881-25438ff194b7}, !- Source Object
  3,                                      !- Outlet Port
  {eeaf8406-78d3-4660-9bb6-4bd64ea330e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc39ddc7-3279-4776-9999-ba23664477ed}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {63e22915-be55-42af-a84d-5e8b091f5019}, !- Inlet Node Name
  {948b79ac-d94f-4735-a994-927e628b227e}; !- Outlet Node Name

OS:Node,
  {39cd75e2-0ba4-490a-a0b7-06496774710d}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {5ed8dfa3-4602-4ded-bc7e-a85423b4e8d0}, !- Inlet Port
  {63e22915-be55-42af-a84d-5e8b091f5019}; !- Outlet Port

OS:Connection,
  {5ed8dfa3-4602-4ded-bc7e-a85423b4e8d0}, !- Handle
  {faee7ec5-b09a-48ef-b3b9-e02260516a62}, !- Source Object
  2,                                      !- Outlet Port
  {39cd75e2-0ba4-490a-a0b7-06496774710d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e22915-be55-42af-a84d-5e8b091f5019}, !- Handle
  {39cd75e2-0ba4-490a-a0b7-06496774710d}, !- Source Object
  3,                                      !- Outlet Port
  {fc39ddc7-3279-4776-9999-ba23664477ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948b79ac-d94f-4735-a994-927e628b227e}, !- Handle
  {fc39ddc7-3279-4776-9999-ba23664477ed}, !- Source Object
  3,                                      !- Outlet Port
  {e08be8ae-8a35-4895-8558-babbcf432675}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75265e0e-f9ad-4227-a895-7e016c8f8141}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {81593a58-e60c-4ada-bcf6-19f3d10acd18}, !- Inlet Node Name
  {871793f9-13c3-458c-823a-0d3cf2a6bbc3}; !- Outlet Node Name

OS:Node,
  {3122696e-5e98-4010-9ade-bfb9d303d3b4}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {871793f9-13c3-458c-823a-0d3cf2a6bbc3}, !- Inlet Port
  {7767aa78-739b-4490-bea1-e89776f66830}; !- Outlet Port

OS:Connection,
  {81593a58-e60c-4ada-bcf6-19f3d10acd18}, !- Handle
  {706e2f12-37c2-46ca-80fc-7c7edc5fd252}, !- Source Object
  3,                                      !- Outlet Port
  {75265e0e-f9ad-4227-a895-7e016c8f8141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871793f9-13c3-458c-823a-0d3cf2a6bbc3}, !- Handle
  {75265e0e-f9ad-4227-a895-7e016c8f8141}, !- Source Object
  3,                                      !- Outlet Port
  {3122696e-5e98-4010-9ade-bfb9d303d3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7767aa78-739b-4490-bea1-e89776f66830}, !- Handle
  {3122696e-5e98-4010-9ade-bfb9d303d3b4}, !- Source Object
  3,                                      !- Outlet Port
  {a1843071-9724-405d-a1c5-792a2d3d26d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {476c3946-ae56-4111-afed-b9dc681a02f0}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {30f6bd43-707d-48ec-82dd-50c78aa017a4}, !- Inlet Node Name
  {56b36566-ae09-4167-aaed-9c09f05f861c}; !- Outlet Node Name

OS:Node,
  {f719dd34-e616-43fe-a9fa-7d97f070e0a6}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {ca2d552b-79d0-4e43-9848-65fcc720a5d9}, !- Inlet Port
  {30f6bd43-707d-48ec-82dd-50c78aa017a4}; !- Outlet Port

OS:Connection,
  {ca2d552b-79d0-4e43-9848-65fcc720a5d9}, !- Handle
  {eeaf8406-78d3-4660-9bb6-4bd64ea330e2}, !- Source Object
  2,                                      !- Outlet Port
  {f719dd34-e616-43fe-a9fa-7d97f070e0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f6bd43-707d-48ec-82dd-50c78aa017a4}, !- Handle
  {f719dd34-e616-43fe-a9fa-7d97f070e0a6}, !- Source Object
  3,                                      !- Outlet Port
  {476c3946-ae56-4111-afed-b9dc681a02f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b36566-ae09-4167-aaed-9c09f05f861c}, !- Handle
  {476c3946-ae56-4111-afed-b9dc681a02f0}, !- Source Object
  3,                                      !- Outlet Port
  {9cccf8de-134b-4ab8-bd10-be7c685fd97b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {fafea1bb-ed3d-4c03-97f8-32ea4487a497}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7e463298-237e-46ad-b117-91dc4223d99b}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dd785897-9cfb-40e1-910a-bba189db495a}, !- Plant Side Inlet Node Name
  {b8f0338d-5b08-46d9-b566-ee0c30641cd9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5799daf1-7ef2-4354-aaee-d5585d29d1ee}, !- Demand Side Inlet Node Name
  {8d61126e-a688-4f00-8e59-abd2fee20436}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7b8896be-59b7-4b3d-9a44-c47d6eadef0e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Demand Mixer Name
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Demand Splitter Name
  {19a60d09-5c48-4095-8e75-973e028f9212}, !- Supply Mixer Name
  {a463debb-1516-4486-895f-e990fe54434e}; !- Supply Splitter Name

OS:Node,
  {8dfae4d8-5b45-485b-bc2b-c73389022d46}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {dd785897-9cfb-40e1-910a-bba189db495a}, !- Inlet Port
  {70eabcdb-f13a-42d6-a801-3238ce76a4c1}; !- Outlet Port

OS:Node,
  {7e463298-237e-46ad-b117-91dc4223d99b}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {c234f128-da0f-4634-8041-d4688212237e}, !- Inlet Port
  {b8f0338d-5b08-46d9-b566-ee0c30641cd9}; !- Outlet Port

OS:Node,
  {a4015572-0864-412c-af3f-3134e79d3230}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 954tons 0.635kW/ton Supply Inlet Water Node, !- Name
  {906148f0-e9df-40d7-a94f-2af184e2023d}, !- Inlet Port
  {ef513c9a-e2b1-4dbd-8dc0-8e4a63e78ac0}; !- Outlet Port

OS:Connector:Mixer,
  {19a60d09-5c48-4095-8e75-973e028f9212}, !- Handle
  Connector Mixer 5,                      !- Name
  {c824f952-5083-4a70-9ee0-11eafe94ca1f}, !- Outlet Branch Name
  {80280fdf-37e8-4a33-adbd-83274cd50a03}, !- Inlet Branch Name 1
  {8ed7fe1d-d68e-4b68-a22c-bebf9ddae932}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a463debb-1516-4486-895f-e990fe54434e}, !- Handle
  Connector Splitter 5,                   !- Name
  {ac51f91a-b710-4e58-9da6-9d30ca78bf57}, !- Inlet Branch Name
  {906148f0-e9df-40d7-a94f-2af184e2023d}, !- Outlet Branch Name 1
  {922a1b61-1a97-4fc8-b958-863fec7e61cb}; !- Outlet Branch Name 2

OS:Connection,
  {dd785897-9cfb-40e1-910a-bba189db495a}, !- Handle
  {fafea1bb-ed3d-4c03-97f8-32ea4487a497}, !- Source Object
  14,                                     !- Outlet Port
  {8dfae4d8-5b45-485b-bc2b-c73389022d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906148f0-e9df-40d7-a94f-2af184e2023d}, !- Handle
  {a463debb-1516-4486-895f-e990fe54434e}, !- Source Object
  3,                                      !- Outlet Port
  {a4015572-0864-412c-af3f-3134e79d3230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f0338d-5b08-46d9-b566-ee0c30641cd9}, !- Handle
  {7e463298-237e-46ad-b117-91dc4223d99b}, !- Source Object
  3,                                      !- Outlet Port
  {fafea1bb-ed3d-4c03-97f8-32ea4487a497}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f06b85fc-867a-4612-84b9-f51153dc3318}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {5799daf1-7ef2-4354-aaee-d5585d29d1ee}, !- Inlet Port
  {ae5f7771-2473-4df0-9ac7-2ff42e515c93}; !- Outlet Port

OS:Node,
  {d2e9f060-07a2-4c0a-9727-959c0ee1f214}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {eb05151b-1df9-4d65-b8d4-ffc1f40f2b71}, !- Inlet Port
  {8d61126e-a688-4f00-8e59-abd2fee20436}; !- Outlet Port

OS:Node,
  {da92bb24-075a-49c4-896c-7dadc0bed577}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {a198b617-3f67-48cc-879e-7489965b64e2}, !- Inlet Port
  {f7e8d5ce-70be-4c59-9b5f-bb3408b3a049}; !- Outlet Port

OS:Connector:Mixer,
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Handle
  Connector Mixer 6,                      !- Name
  {1a8ea4f4-d4b7-4e35-8bb3-d0b6233386e6}, !- Outlet Branch Name
  {a9652966-77bd-4905-ae4d-82c834e77ac1}, !- Inlet Branch Name 1
  {cdaae10d-1f3a-4651-95d1-f8e1f51b396b}, !- Inlet Branch Name 2
  {d8e956d6-8dcf-41e6-8b26-25b72dd1fa54}, !- Inlet Branch Name 3
  {082ef5c1-e4a9-4369-b3cc-73b5cbdb5e6b}, !- Inlet Branch Name 4
  {48a57acb-a7ce-4cf5-a895-d600ae9f3726}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Handle
  Connector Splitter 6,                   !- Name
  {f6d0d9c4-d6a6-4f2d-a7eb-eeca2120447c}, !- Inlet Branch Name
  {a198b617-3f67-48cc-879e-7489965b64e2}, !- Outlet Branch Name 1
  {d17ef33e-886a-4838-a5f1-93c196178d56}, !- Outlet Branch Name 2
  {34ea12db-9057-4259-9e5a-92334d9096dc}, !- Outlet Branch Name 3
  {a8c0c5ed-ed8b-4c1d-9e03-dd1d28af9c69}, !- Outlet Branch Name 4
  {01739b9d-ced9-4c82-b614-15c66347da40}; !- Outlet Branch Name 5

OS:Connection,
  {5799daf1-7ef2-4354-aaee-d5585d29d1ee}, !- Handle
  {fafea1bb-ed3d-4c03-97f8-32ea4487a497}, !- Source Object
  17,                                     !- Outlet Port
  {f06b85fc-867a-4612-84b9-f51153dc3318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a198b617-3f67-48cc-879e-7489965b64e2}, !- Handle
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Source Object
  3,                                      !- Outlet Port
  {da92bb24-075a-49c4-896c-7dadc0bed577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d61126e-a688-4f00-8e59-abd2fee20436}, !- Handle
  {d2e9f060-07a2-4c0a-9727-959c0ee1f214}, !- Source Object
  3,                                      !- Outlet Port
  {fafea1bb-ed3d-4c03-97f8-32ea4487a497}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6f795bac-716a-483c-8ffa-0100d73594f3}, !- Handle
  {fafea1bb-ed3d-4c03-97f8-32ea4487a497}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7b8896be-59b7-4b3d-9a44-c47d6eadef0e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {3c4642fe-be34-4530-bfe8-3fb00424f86c}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  {eb46eac4-89f3-4b00-a537-994ff6ca2216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb46eac4-89f3-4b00-a537-994ff6ca2216}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dec1482b-9693-486c-a02e-19cfd5b55049}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {3c4642fe-be34-4530-bfe8-3fb00424f86c}, !- Schedule Name
  {7e463298-237e-46ad-b117-91dc4223d99b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f40f02d5-48a6-47aa-8c82-6f8a28568435}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {70eabcdb-f13a-42d6-a801-3238ce76a4c1}, !- Inlet Node Name
  {0812beca-89bb-425b-9cc0-2a3ebf99c0ae}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {4ae38b07-c56d-4bfe-98be-3ace3d04390e}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {0812beca-89bb-425b-9cc0-2a3ebf99c0ae}, !- Inlet Port
  {ac51f91a-b710-4e58-9da6-9d30ca78bf57}; !- Outlet Port

OS:Connection,
  {70eabcdb-f13a-42d6-a801-3238ce76a4c1}, !- Handle
  {8dfae4d8-5b45-485b-bc2b-c73389022d46}, !- Source Object
  3,                                      !- Outlet Port
  {f40f02d5-48a6-47aa-8c82-6f8a28568435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0812beca-89bb-425b-9cc0-2a3ebf99c0ae}, !- Handle
  {f40f02d5-48a6-47aa-8c82-6f8a28568435}, !- Source Object
  3,                                      !- Outlet Port
  {4ae38b07-c56d-4bfe-98be-3ace3d04390e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac51f91a-b710-4e58-9da6-9d30ca78bf57}, !- Handle
  {4ae38b07-c56d-4bfe-98be-3ace3d04390e}, !- Source Object
  3,                                      !- Outlet Port
  {a463debb-1516-4486-895f-e990fe54434e}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {d8e0b6ec-5810-4bf4-90a0-ca35999e93e8}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 954tons 0.635kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.53858267716535,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {aa9c58f0-7346-4174-be1d-79fa4ad87db5}, !- Cooling Capacity Function of Temperature Curve Name
  {2984d30e-1dae-4702-a8c3-e2b272e07ff5}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a7846811-f3e0-441e-ada7-d52ead984bce}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ef513c9a-e2b1-4dbd-8dc0-8e4a63e78ac0}, !- Chilled Water Inlet Node Name
  {e79f9e8b-8b01-413f-be44-81a1c197d973}, !- Chilled Water Outlet Node Name
  {dca4a5bc-1857-4fb5-ab6f-84bd17015e95}, !- Condenser Inlet Node Name
  {b7282d95-90a1-4662-850d-f22b82e9843e}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {a5548bb1-7f99-4508-96c2-2f0bace32b50}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 954tons 0.635kW/ton Supply Outlet Water Node, !- Name
  {e79f9e8b-8b01-413f-be44-81a1c197d973}, !- Inlet Port
  {80280fdf-37e8-4a33-adbd-83274cd50a03}; !- Outlet Port

OS:Connection,
  {ef513c9a-e2b1-4dbd-8dc0-8e4a63e78ac0}, !- Handle
  {a4015572-0864-412c-af3f-3134e79d3230}, !- Source Object
  3,                                      !- Outlet Port
  {d8e0b6ec-5810-4bf4-90a0-ca35999e93e8}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e79f9e8b-8b01-413f-be44-81a1c197d973}, !- Handle
  {d8e0b6ec-5810-4bf4-90a0-ca35999e93e8}, !- Source Object
  16,                                     !- Outlet Port
  {a5548bb1-7f99-4508-96c2-2f0bace32b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80280fdf-37e8-4a33-adbd-83274cd50a03}, !- Handle
  {a5548bb1-7f99-4508-96c2-2f0bace32b50}, !- Source Object
  3,                                      !- Outlet Port
  {19a60d09-5c48-4095-8e75-973e028f9212}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4bc6c366-604b-48c1-8159-6827198bd0e7}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 954tons 0.635kW/ton Demand Inlet Water Node, !- Name
  {b5fb22be-da00-4e45-8771-467204dd3a9e}, !- Inlet Port
  {dca4a5bc-1857-4fb5-ab6f-84bd17015e95}; !- Outlet Port

OS:Connection,
  {b5fb22be-da00-4e45-8771-467204dd3a9e}, !- Handle
  {a1843071-9724-405d-a1c5-792a2d3d26d1}, !- Source Object
  4,                                      !- Outlet Port
  {4bc6c366-604b-48c1-8159-6827198bd0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa8227e8-60dc-4d51-9122-845450c6c57e}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Centrifugal Chiller 0 954tons 0.635kW/ton Demand Outlet Water Node, !- Name
  {b7282d95-90a1-4662-850d-f22b82e9843e}, !- Inlet Port
  {4bc943eb-a0aa-4a3d-93b6-ece58b5b874e}; !- Outlet Port

OS:Connection,
  {dca4a5bc-1857-4fb5-ab6f-84bd17015e95}, !- Handle
  {4bc6c366-604b-48c1-8159-6827198bd0e7}, !- Source Object
  3,                                      !- Outlet Port
  {d8e0b6ec-5810-4bf4-90a0-ca35999e93e8}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {b7282d95-90a1-4662-850d-f22b82e9843e}, !- Handle
  {d8e0b6ec-5810-4bf4-90a0-ca35999e93e8}, !- Source Object
  18,                                     !- Outlet Port
  {aa8227e8-60dc-4d51-9122-845450c6c57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc943eb-a0aa-4a3d-93b6-ece58b5b874e}, !- Handle
  {aa8227e8-60dc-4d51-9122-845450c6c57e}, !- Source Object
  3,                                      !- Outlet Port
  {eeaf8406-78d3-4660-9bb6-4bd64ea330e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d58f1414-1f57-4fa2-bbf3-1d9999537fc3}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {da036bae-3d8a-402f-b397-6889b748ecb3}, !- Inlet Node Name
  {fcbd8d48-cc45-4fc1-a59f-1212ed0574b8}; !- Outlet Node Name

OS:Node,
  {db15bda0-dbcc-4c0d-a511-8aec1b845ee8}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {922a1b61-1a97-4fc8-b958-863fec7e61cb}, !- Inlet Port
  {da036bae-3d8a-402f-b397-6889b748ecb3}; !- Outlet Port

OS:Connection,
  {922a1b61-1a97-4fc8-b958-863fec7e61cb}, !- Handle
  {a463debb-1516-4486-895f-e990fe54434e}, !- Source Object
  4,                                      !- Outlet Port
  {db15bda0-dbcc-4c0d-a511-8aec1b845ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {449a990d-b477-4783-9555-48f1c57bd407}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {fcbd8d48-cc45-4fc1-a59f-1212ed0574b8}, !- Inlet Port
  {8ed7fe1d-d68e-4b68-a22c-bebf9ddae932}; !- Outlet Port

OS:Connection,
  {da036bae-3d8a-402f-b397-6889b748ecb3}, !- Handle
  {db15bda0-dbcc-4c0d-a511-8aec1b845ee8}, !- Source Object
  3,                                      !- Outlet Port
  {d58f1414-1f57-4fa2-bbf3-1d9999537fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcbd8d48-cc45-4fc1-a59f-1212ed0574b8}, !- Handle
  {d58f1414-1f57-4fa2-bbf3-1d9999537fc3}, !- Source Object
  3,                                      !- Outlet Port
  {449a990d-b477-4783-9555-48f1c57bd407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed7fe1d-d68e-4b68-a22c-bebf9ddae932}, !- Handle
  {449a990d-b477-4783-9555-48f1c57bd407}, !- Source Object
  3,                                      !- Outlet Port
  {19a60d09-5c48-4095-8e75-973e028f9212}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e6c3f42f-3fe6-442f-bdd6-2714929fece4}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {f7e8d5ce-70be-4c59-9b5f-bb3408b3a049}, !- Inlet Node Name
  {8dfd8d16-7af0-4ba6-b96b-d6166c35ab65}; !- Outlet Node Name

OS:Node,
  {d5bfb2ef-231b-4c74-a6d3-1fe6b7545671}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {8dfd8d16-7af0-4ba6-b96b-d6166c35ab65}, !- Inlet Port
  {a9652966-77bd-4905-ae4d-82c834e77ac1}; !- Outlet Port

OS:Connection,
  {f7e8d5ce-70be-4c59-9b5f-bb3408b3a049}, !- Handle
  {da92bb24-075a-49c4-896c-7dadc0bed577}, !- Source Object
  3,                                      !- Outlet Port
  {e6c3f42f-3fe6-442f-bdd6-2714929fece4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfd8d16-7af0-4ba6-b96b-d6166c35ab65}, !- Handle
  {e6c3f42f-3fe6-442f-bdd6-2714929fece4}, !- Source Object
  3,                                      !- Outlet Port
  {d5bfb2ef-231b-4c74-a6d3-1fe6b7545671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9652966-77bd-4905-ae4d-82c834e77ac1}, !- Handle
  {d5bfb2ef-231b-4c74-a6d3-1fe6b7545671}, !- Source Object
  3,                                      !- Outlet Port
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cabfa918-f71c-426e-b289-42937bcf127c}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {0352b19c-53ba-4dec-843a-8be23c231bff}, !- Inlet Node Name
  {c234f128-da0f-4634-8041-d4688212237e}; !- Outlet Node Name

OS:Node,
  {70a5a640-21d7-455a-b234-e392023cc161}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c824f952-5083-4a70-9ee0-11eafe94ca1f}, !- Inlet Port
  {0352b19c-53ba-4dec-843a-8be23c231bff}; !- Outlet Port

OS:Connection,
  {c824f952-5083-4a70-9ee0-11eafe94ca1f}, !- Handle
  {19a60d09-5c48-4095-8e75-973e028f9212}, !- Source Object
  2,                                      !- Outlet Port
  {70a5a640-21d7-455a-b234-e392023cc161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0352b19c-53ba-4dec-843a-8be23c231bff}, !- Handle
  {70a5a640-21d7-455a-b234-e392023cc161}, !- Source Object
  3,                                      !- Outlet Port
  {cabfa918-f71c-426e-b289-42937bcf127c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c234f128-da0f-4634-8041-d4688212237e}, !- Handle
  {cabfa918-f71c-426e-b289-42937bcf127c}, !- Source Object
  3,                                      !- Outlet Port
  {7e463298-237e-46ad-b117-91dc4223d99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7eeee7fe-1ed9-4de8-b936-3cc6e8320e18}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {ae5f7771-2473-4df0-9ac7-2ff42e515c93}, !- Inlet Node Name
  {f33cf1ea-4f23-49a7-8fdf-6c71fd47fdde}; !- Outlet Node Name

OS:Node,
  {e0e45e0b-c5a1-4568-a214-6a16451a0db7}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {f33cf1ea-4f23-49a7-8fdf-6c71fd47fdde}, !- Inlet Port
  {f6d0d9c4-d6a6-4f2d-a7eb-eeca2120447c}; !- Outlet Port

OS:Connection,
  {ae5f7771-2473-4df0-9ac7-2ff42e515c93}, !- Handle
  {f06b85fc-867a-4612-84b9-f51153dc3318}, !- Source Object
  3,                                      !- Outlet Port
  {7eeee7fe-1ed9-4de8-b936-3cc6e8320e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33cf1ea-4f23-49a7-8fdf-6c71fd47fdde}, !- Handle
  {7eeee7fe-1ed9-4de8-b936-3cc6e8320e18}, !- Source Object
  3,                                      !- Outlet Port
  {e0e45e0b-c5a1-4568-a214-6a16451a0db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d0d9c4-d6a6-4f2d-a7eb-eeca2120447c}, !- Handle
  {e0e45e0b-c5a1-4568-a214-6a16451a0db7}, !- Source Object
  3,                                      !- Outlet Port
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4522c587-bfbc-4c6c-b3fe-aa2f4f3faaae}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {26f1e809-e645-40c9-90d1-ed6ccc70ba94}, !- Inlet Node Name
  {eb05151b-1df9-4d65-b8d4-ffc1f40f2b71}; !- Outlet Node Name

OS:Node,
  {acccccfe-9c38-4b6c-adef-913a08d9aef9}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {1a8ea4f4-d4b7-4e35-8bb3-d0b6233386e6}, !- Inlet Port
  {26f1e809-e645-40c9-90d1-ed6ccc70ba94}; !- Outlet Port

OS:Connection,
  {1a8ea4f4-d4b7-4e35-8bb3-d0b6233386e6}, !- Handle
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Source Object
  2,                                      !- Outlet Port
  {acccccfe-9c38-4b6c-adef-913a08d9aef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f1e809-e645-40c9-90d1-ed6ccc70ba94}, !- Handle
  {acccccfe-9c38-4b6c-adef-913a08d9aef9}, !- Source Object
  3,                                      !- Outlet Port
  {4522c587-bfbc-4c6c-b3fe-aa2f4f3faaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb05151b-1df9-4d65-b8d4-ffc1f40f2b71}, !- Handle
  {4522c587-bfbc-4c6c-b3fe-aa2f4f3faaae}, !- Source Object
  3,                                      !- Outlet Port
  {d2e9f060-07a2-4c0a-9727-959c0ee1f214}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {01c38b3c-65cf-4107-93b0-03e39e5135c0}, !- Handle
  VAV_1,                                  !- Name
  ,                                       !- Controller List Name
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Availability Schedule
  {fe4a6345-44cc-4ac7-8c53-a43f4886524e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {274d8694-dea4-44df-be3f-a5df9716f035}, !- Supply Side Inlet Node Name
  {2f410d3a-4991-4859-8286-82f7cb4308de}, !- Demand Side Outlet Node Name
  {8ec6069b-39f8-4655-9430-39ff63282671}, !- Demand Side Inlet Node A
  {16d570d6-595b-4522-b570-48f8d0aba0a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cf0a692-b48d-406e-8c56-51d6494517e3}, !- Demand Mixer Name
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5913161-5daf-45c4-be70-ce8838c0f791}, !- Handle
  VAV_1 Supply Inlet Node,                !- Name
  {274d8694-dea4-44df-be3f-a5df9716f035}, !- Inlet Port
  {37933757-e3f5-4e3e-9895-bb0b21beb547}; !- Outlet Port

OS:Node,
  {de5f54c8-ded4-49f1-b6b6-d661738bc831}, !- Handle
  VAV_1 Supply Outlet Node,               !- Name
  {91ef3b57-a93d-463f-bf27-cb0d1861139e}, !- Inlet Port
  {16d570d6-595b-4522-b570-48f8d0aba0a1}; !- Outlet Port

OS:Connection,
  {274d8694-dea4-44df-be3f-a5df9716f035}, !- Handle
  {01c38b3c-65cf-4107-93b0-03e39e5135c0}, !- Source Object
  9,                                      !- Outlet Port
  {c5913161-5daf-45c4-be70-ce8838c0f791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d570d6-595b-4522-b570-48f8d0aba0a1}, !- Handle
  {de5f54c8-ded4-49f1-b6b6-d661738bc831}, !- Source Object
  3,                                      !- Outlet Port
  {01c38b3c-65cf-4107-93b0-03e39e5135c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63932093-886a-48ee-87df-ca29bc054daa}, !- Handle
  VAV_1 Demand Inlet Node,                !- Name
  {8ec6069b-39f8-4655-9430-39ff63282671}, !- Inlet Port
  {20cf6a58-38bd-4af0-b7a6-21adeded6609}; !- Outlet Port

OS:Node,
  {8e6124f3-293f-4bfd-bb06-f66c85b55136}, !- Handle
  VAV_1 Demand Outlet Node,               !- Name
  {b175a6f2-3b21-4367-90ce-fcc75a2bd547}, !- Inlet Port
  {2f410d3a-4991-4859-8286-82f7cb4308de}; !- Outlet Port

OS:Node,
  {d446eb08-fe59-4599-89d3-a15e28105c3e}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {777c1877-83a5-4178-bd3a-98e6a83bbbd9}, !- Inlet Port
  {86380354-731b-4e9b-b116-ed3b581dc3d1}; !- Outlet Port

OS:Connection,
  {8ec6069b-39f8-4655-9430-39ff63282671}, !- Handle
  {01c38b3c-65cf-4107-93b0-03e39e5135c0}, !- Source Object
  11,                                     !- Outlet Port
  {63932093-886a-48ee-87df-ca29bc054daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f410d3a-4991-4859-8286-82f7cb4308de}, !- Handle
  {8e6124f3-293f-4bfd-bb06-f66c85b55136}, !- Source Object
  3,                                      !- Outlet Port
  {01c38b3c-65cf-4107-93b0-03e39e5135c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {20cf6a58-38bd-4af0-b7a6-21adeded6609}, !- Inlet Node Name
  {de6cdbcf-781c-44c2-8964-f07f3f6362fb}, !- Outlet Node Name 1
  {ad61058d-e9d3-4e68-b68d-9bb2681041ee}, !- Outlet Node Name 2
  {8a48e6b1-eb71-4f1c-bd9b-e59fd30873ff}, !- Outlet Node Name 3
  {3677ebeb-0267-40b0-8e2b-688bbefe5a1d}, !- Outlet Node Name 4
  {a786d52b-9e4b-4f1d-89a7-97bf842f1b4f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {4cf0a692-b48d-406e-8c56-51d6494517e3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b175a6f2-3b21-4367-90ce-fcc75a2bd547}, !- Outlet Node Name
  {e655bdc0-921b-4ffa-a058-4144a6f64956}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {20cf6a58-38bd-4af0-b7a6-21adeded6609}, !- Handle
  {63932093-886a-48ee-87df-ca29bc054daa}, !- Source Object
  3,                                      !- Outlet Port
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b175a6f2-3b21-4367-90ce-fcc75a2bd547}, !- Handle
  {4cf0a692-b48d-406e-8c56-51d6494517e3}, !- Source Object
  2,                                      !- Outlet Port
  {8e6124f3-293f-4bfd-bb06-f66c85b55136}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {099f4d0f-ed01-470c-a3ca-257cc7cde100}, !- Handle
  {01c38b3c-65cf-4107-93b0-03e39e5135c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {fe4a6345-44cc-4ac7-8c53-a43f4886524e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e71e7074-e05a-43d4-8129-ac2ff25adf76}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  ,                                       !- Schedule Type Limits Name
  {01203851-c806-45d5-982a-4fa6de394eb3}, !- Default Day Schedule Name
  {c8966d29-8b44-4328-a14b-d560f40a6087}, !- Summer Design Day Schedule Name
  {1d5c2875-77b4-4394-b564-6c142d96b13d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01203851-c806-45d5-982a-4fa6de394eb3}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8966d29-8b44-4328-a14b-d560f40a6087}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {593d3a51-41d0-453f-af40-928a8fff2cb6}, !- Handle
  Schedule Rule 12,                       !- Name
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e22e72ef-81ea-40ea-aff9-f6b9b2f9179f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e22e72ef-81ea-40ea-aff9-f6b9b2f9179f}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d5c2875-77b4-4394-b564-6c142d96b13d}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f00e98a-2eb6-4a3e-9a06-15fa10df8876}, !- Handle
  Schedule Rule 13,                       !- Name
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98eae9b6-5e0b-4286-94ad-fb90ddc65121}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98eae9b6-5e0b-4286-94ad-fb90ddc65121}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {8ce8b6f9-029d-4d5c-a991-32e106a91aa0}, !- Default Day Schedule Name
  {d8ee66c5-3112-478b-9b75-1b420bdb2ae6}, !- Summer Design Day Schedule Name
  {82641840-1820-4fce-9906-bd84d02d0527}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ce8b6f9-029d-4d5c-a991-32e106a91aa0}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8ee66c5-3112-478b-9b75-1b420bdb2ae6}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8874e215-c697-451c-9a50-8e709819fb91}, !- Handle
  Schedule Rule 14,                       !- Name
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db014df2-ec50-412a-9063-4cb913c283e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db014df2-ec50-412a-9063-4cb913c283e5}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {82641840-1820-4fce-9906-bd84d02d0527}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4904dd04-9827-4396-bd6f-a8fe3b4d1cd4}, !- Handle
  Schedule Rule 15,                       !- Name
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {556ca1b0-8e66-49b9-9b8d-bd97b436fa37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {556ca1b0-8e66-49b9-9b8d-bd97b436fa37}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {57132ec1-b118-4ad6-b2c0-e01662dcb094}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  {e2fefbdb-b4fa-4f81-a5e0-0391ad9175fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2fefbdb-b4fa-4f81-a5e0-0391ad9175fa}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fefa5e26-5227-4542-8a66-ce0acc40bd0c}, !- Handle
  VAV_1 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {57132ec1-b118-4ad6-b2c0-e01662dcb094}, !- Schedule Name
  {de5f54c8-ded4-49f1-b6b6-d661738bc831}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {1fae3935-9ab6-4da3-b94b-a21850ceaaad}, !- Handle
  VAV_1 Fan,                              !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c010fcd5-0ff8-409a-be5f-27fef998aa73}, !- Air Inlet Node Name
  {91ef3b57-a93d-463f-bf27-cb0d1861139e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {91ef3b57-a93d-463f-bf27-cb0d1861139e}, !- Handle
  {1fae3935-9ab6-4da3-b94b-a21850ceaaad}, !- Source Object
  17,                                     !- Outlet Port
  {de5f54c8-ded4-49f1-b6b6-d661738bc831}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77d32239-6338-4703-9adc-ea7957085218}, !- Handle
  VAV_1 Main Htg Coil,                    !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46fec3c8-6736-4214-8944-bd71abbddf94}, !- Water Inlet Node Name
  {8f37c621-a2ff-475f-81fe-810d5249e686}, !- Water Outlet Node Name
  {fc5721fe-1a71-4e63-846e-26a1aedd7371}, !- Air Inlet Node Name
  {88ea8470-314c-4446-8954-10684f2ee42d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {92ed6067-b00c-4415-aaf1-a6be38c76779}, !- Handle
  VAV_1 Main Htg Coil Inlet Water Node,   !- Name
  {ff090b89-504c-4228-823b-3edf1d9cdd0c}, !- Inlet Port
  {46fec3c8-6736-4214-8944-bd71abbddf94}; !- Outlet Port

OS:Connection,
  {ff090b89-504c-4228-823b-3edf1d9cdd0c}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  4,                                      !- Outlet Port
  {92ed6067-b00c-4415-aaf1-a6be38c76779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81386f37-4f9e-45b4-97ba-22ff7c76955a}, !- Handle
  VAV_1 Main Htg Coil Outlet Water Node,  !- Name
  {8f37c621-a2ff-475f-81fe-810d5249e686}, !- Inlet Port
  {3e6286da-c3c2-4786-8e35-6726be6007cc}; !- Outlet Port

OS:Connection,
  {46fec3c8-6736-4214-8944-bd71abbddf94}, !- Handle
  {92ed6067-b00c-4415-aaf1-a6be38c76779}, !- Source Object
  3,                                      !- Outlet Port
  {77d32239-6338-4703-9adc-ea7957085218}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f37c621-a2ff-475f-81fe-810d5249e686}, !- Handle
  {77d32239-6338-4703-9adc-ea7957085218}, !- Source Object
  6,                                      !- Outlet Port
  {81386f37-4f9e-45b4-97ba-22ff7c76955a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6286da-c3c2-4786-8e35-6726be6007cc}, !- Handle
  {81386f37-4f9e-45b4-97ba-22ff7c76955a}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {674fa463-28e8-4fb3-bd9a-f95bb76ac1e8}, !- Handle
  VAV_1 Main Htg Coil Controller,         !- Name
  {77d32239-6338-4703-9adc-ea7957085218}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {913c20c9-a065-4c4e-ba42-7ba28cd59a07}, !- Handle
  VAV_1 Main Htg Coil Outlet Air Node,    !- Name
  {88ea8470-314c-4446-8954-10684f2ee42d}, !- Inlet Port
  {c010fcd5-0ff8-409a-be5f-27fef998aa73}; !- Outlet Port

OS:Connection,
  {88ea8470-314c-4446-8954-10684f2ee42d}, !- Handle
  {77d32239-6338-4703-9adc-ea7957085218}, !- Source Object
  8,                                      !- Outlet Port
  {913c20c9-a065-4c4e-ba42-7ba28cd59a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c010fcd5-0ff8-409a-be5f-27fef998aa73}, !- Handle
  {913c20c9-a065-4c4e-ba42-7ba28cd59a07}, !- Source Object
  3,                                      !- Outlet Port
  {1fae3935-9ab6-4da3-b94b-a21850ceaaad}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {f71c22c0-16cc-41dd-88fb-c3930b028edb}, !- Handle
  VAV_1 Clg Coil,                         !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c508961b-2160-489a-a4fa-e48d4c6e751d}, !- Water Inlet Node Name
  {a0942b19-d55a-4b52-a678-f8263de44ee6}, !- Water Outlet Node Name
  {6ca7023b-6220-4c80-9959-323498fb6af5}, !- Air Inlet Node Name
  {9a278b91-4fad-4452-9168-f3dab802a4f3}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b3f1353d-f41b-417e-a7ea-73ff9a211de3}, !- Handle
  VAV_1 Clg Coil Inlet Water Node,        !- Name
  {d17ef33e-886a-4838-a5f1-93c196178d56}, !- Inlet Port
  {c508961b-2160-489a-a4fa-e48d4c6e751d}; !- Outlet Port

OS:Connection,
  {d17ef33e-886a-4838-a5f1-93c196178d56}, !- Handle
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Source Object
  4,                                      !- Outlet Port
  {b3f1353d-f41b-417e-a7ea-73ff9a211de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dcb60ec-7251-448d-9778-9dca14601e0e}, !- Handle
  VAV_1 Clg Coil Outlet Water Node,       !- Name
  {a0942b19-d55a-4b52-a678-f8263de44ee6}, !- Inlet Port
  {cdaae10d-1f3a-4651-95d1-f8e1f51b396b}; !- Outlet Port

OS:Connection,
  {c508961b-2160-489a-a4fa-e48d4c6e751d}, !- Handle
  {b3f1353d-f41b-417e-a7ea-73ff9a211de3}, !- Source Object
  3,                                      !- Outlet Port
  {f71c22c0-16cc-41dd-88fb-c3930b028edb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a0942b19-d55a-4b52-a678-f8263de44ee6}, !- Handle
  {f71c22c0-16cc-41dd-88fb-c3930b028edb}, !- Source Object
  11,                                     !- Outlet Port
  {7dcb60ec-7251-448d-9778-9dca14601e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdaae10d-1f3a-4651-95d1-f8e1f51b396b}, !- Handle
  {7dcb60ec-7251-448d-9778-9dca14601e0e}, !- Source Object
  3,                                      !- Outlet Port
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5d226f15-4db8-46d5-adc1-c71bf23d2aa2}, !- Handle
  VAV_1 Clg Coil Controller,              !- Name
  {f71c22c0-16cc-41dd-88fb-c3930b028edb}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d9d19818-e21c-4c14-b973-db85a74a5533}, !- Handle
  VAV_1 Clg Coil Outlet Air Node,         !- Name
  {9a278b91-4fad-4452-9168-f3dab802a4f3}, !- Inlet Port
  {fc5721fe-1a71-4e63-846e-26a1aedd7371}; !- Outlet Port

OS:Connection,
  {9a278b91-4fad-4452-9168-f3dab802a4f3}, !- Handle
  {f71c22c0-16cc-41dd-88fb-c3930b028edb}, !- Source Object
  13,                                     !- Outlet Port
  {d9d19818-e21c-4c14-b973-db85a74a5533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5721fe-1a71-4e63-846e-26a1aedd7371}, !- Handle
  {d9d19818-e21c-4c14-b973-db85a74a5533}, !- Source Object
  3,                                      !- Outlet Port
  {77d32239-6338-4703-9adc-ea7957085218}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d7f4fe1-e934-40e9-9fd0-9bdd5d0a21fa}, !- Handle
  VAV_1 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6d65e120-c91f-44f9-8abb-a3b3744ab5a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6d65e120-c91f-44f9-8abb-a3b3744ab5a3}, !- Handle
  VAV_1 Vent Controller,                  !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb38e989-e35a-4ce2-ba4c-c3e69abd41d1}, !- Handle
  VAV_1 OA System,                        !- Name
  {1d7f4fe1-e934-40e9-9fd0-9bdd5d0a21fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef88e90d-755d-4efe-860c-7ddf36827852}, !- Mixed Air Node Name
  {38accce7-439d-4426-95c8-63c41b49cea7}, !- Outdoor Air Stream Node Name
  {d0acc443-eccf-438b-b8ad-946285970afb}, !- Relief Air Stream Node Name
  {37933757-e3f5-4e3e-9895-bb0b21beb547}; !- Return Air Stream Node Name

OS:Node,
  {5242d692-feb0-4d4d-b5e6-2fb4777f66c6}, !- Handle
  VAV_1 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {38accce7-439d-4426-95c8-63c41b49cea7}; !- Outlet Port

OS:Connection,
  {38accce7-439d-4426-95c8-63c41b49cea7}, !- Handle
  {5242d692-feb0-4d4d-b5e6-2fb4777f66c6}, !- Source Object
  3,                                      !- Outlet Port
  {bb38e989-e35a-4ce2-ba4c-c3e69abd41d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {915f5544-98b5-4024-9ad4-2661b6a11e30}, !- Handle
  VAV_1 Relief Air Node,                  !- Name
  {d0acc443-eccf-438b-b8ad-946285970afb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0acc443-eccf-438b-b8ad-946285970afb}, !- Handle
  {bb38e989-e35a-4ce2-ba4c-c3e69abd41d1}, !- Source Object
  7,                                      !- Outlet Port
  {915f5544-98b5-4024-9ad4-2661b6a11e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b069b46a-0b1b-4d82-9b3d-2bcdbc6fe17a}, !- Handle
  VAV_1 Mixed Air Node,                   !- Name
  {ef88e90d-755d-4efe-860c-7ddf36827852}, !- Inlet Port
  {6ca7023b-6220-4c80-9959-323498fb6af5}; !- Outlet Port

OS:Connection,
  {37933757-e3f5-4e3e-9895-bb0b21beb547}, !- Handle
  {c5913161-5daf-45c4-be70-ce8838c0f791}, !- Source Object
  3,                                      !- Outlet Port
  {bb38e989-e35a-4ce2-ba4c-c3e69abd41d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef88e90d-755d-4efe-860c-7ddf36827852}, !- Handle
  {bb38e989-e35a-4ce2-ba4c-c3e69abd41d1}, !- Source Object
  5,                                      !- Outlet Port
  {b069b46a-0b1b-4d82-9b3d-2bcdbc6fe17a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca7023b-6220-4c80-9959-323498fb6af5}, !- Handle
  {b069b46a-0b1b-4d82-9b3d-2bcdbc6fe17a}, !- Source Object
  3,                                      !- Outlet Port
  {f71c22c0-16cc-41dd-88fb-c3930b028edb}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e71e7074-e05a-43d4-8129-ac2ff25adf76}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0ef3d5cd-c911-4d40-8bc2-04c99b4c497d}, !- Control Zone or Zone List Name
  {32141cb6-94de-4798-b806-b920898d4581}, !- Cooling Control Zone or Zone List Name
  {d1fb9540-5087-48a0-b4e1-00a3e27b4665}, !- Heating Control Zone or Zone List Name
  {305b7b7c-7629-4cb1-97a1-1604558190da}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ef3d5cd-c911-4d40-8bc2-04c99b4c497d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {32141cb6-94de-4798-b806-b920898d4581}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d1fb9540-5087-48a0-b4e1-00a3e27b4665}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {305b7b7c-7629-4cb1-97a1-1604558190da}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c8e59678-8a7c-4764-9f66-cdacf0b38e2e}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd98a0d7-d479-422a-81a3-841513ad2e6c}, !- Water Inlet Node Name
  {daba08d3-d2d5-4876-b96d-127dc8d6e24b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8a248ea-f331-42c4-b38b-47d320636443}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {9fda8aed-3495-46e4-94cd-3bbe661d5118}, !- Inlet Port
  {dd98a0d7-d479-422a-81a3-841513ad2e6c}; !- Outlet Port

OS:Connection,
  {9fda8aed-3495-46e4-94cd-3bbe661d5118}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  5,                                      !- Outlet Port
  {f8a248ea-f331-42c4-b38b-47d320636443}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c45ad392-157d-4bc9-b28a-e6a0691828fc}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {daba08d3-d2d5-4876-b96d-127dc8d6e24b}, !- Inlet Port
  {50675caa-fdcb-4c2d-9bb7-f27764571fea}; !- Outlet Port

OS:Connection,
  {dd98a0d7-d479-422a-81a3-841513ad2e6c}, !- Handle
  {f8a248ea-f331-42c4-b38b-47d320636443}, !- Source Object
  3,                                      !- Outlet Port
  {c8e59678-8a7c-4764-9f66-cdacf0b38e2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {daba08d3-d2d5-4876-b96d-127dc8d6e24b}, !- Handle
  {c8e59678-8a7c-4764-9f66-cdacf0b38e2e}, !- Source Object
  6,                                      !- Outlet Port
  {c45ad392-157d-4bc9-b28a-e6a0691828fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50675caa-fdcb-4c2d-9bb7-f27764571fea}, !- Handle
  {c45ad392-157d-4bc9-b28a-e6a0691828fc}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d8ddf95c-455c-45c2-9b81-2c79be0c7250}, !- Handle
  Perimeter_bot_ZN_1 ZN Reheat Coil Controller, !- Name
  {c8e59678-8a7c-4764-9f66-cdacf0b38e2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {074054f2-9fd8-4918-b6e4-1af4ac373a5e}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {d85cc395-cfcb-4e00-ba79-1c072e81a021}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8e59678-8a7c-4764-9f66-cdacf0b38e2e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {777c1877-83a5-4178-bd3a-98e6a83bbbd9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {866a51e9-ab57-44d3-892f-3d9f8bdca603}, !- Handle
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Name
  {b15904fc-0bad-415c-bda6-15f2a1092acf}, !- Inlet Port
  {771e8a56-4869-4775-84e3-dda3b6a42824}; !- Outlet Port

OS:Connection,
  {86380354-731b-4e9b-b116-ed3b581dc3d1}, !- Handle
  {d446eb08-fe59-4599-89d3-a15e28105c3e}, !- Source Object
  3,                                      !- Outlet Port
  {68550365-5f69-4d49-8700-93571ff56fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15904fc-0bad-415c-bda6-15f2a1092acf}, !- Handle
  {a2fb3041-2080-4dce-90b7-c249fff53981}, !- Source Object
  2,                                      !- Outlet Port
  {866a51e9-ab57-44d3-892f-3d9f8bdca603}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf4ed4e0-58f5-49f7-a713-35560c928724}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {de6cdbcf-781c-44c2-8964-f07f3f6362fb}, !- Inlet Port
  {d85cc395-cfcb-4e00-ba79-1c072e81a021}; !- Outlet Port

OS:Connection,
  {de6cdbcf-781c-44c2-8964-f07f3f6362fb}, !- Handle
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Source Object
  3,                                      !- Outlet Port
  {cf4ed4e0-58f5-49f7-a713-35560c928724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85cc395-cfcb-4e00-ba79-1c072e81a021}, !- Handle
  {cf4ed4e0-58f5-49f7-a713-35560c928724}, !- Source Object
  3,                                      !- Outlet Port
  {074054f2-9fd8-4918-b6e4-1af4ac373a5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {777c1877-83a5-4178-bd3a-98e6a83bbbd9}, !- Handle
  {074054f2-9fd8-4918-b6e4-1af4ac373a5e}, !- Source Object
  12,                                     !- Outlet Port
  {d446eb08-fe59-4599-89d3-a15e28105c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {b7fd37dd-0fd2-497c-af76-04fb3741cc03}, !- ThermalZone
  {a1eaca91-52df-46f8-8439-4967f605e722}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {771e8a56-4869-4775-84e3-dda3b6a42824}, !- Inlet Node 1
  {0783b263-9a44-4b46-920e-e49c2a101db4}, !- Inlet Node 2
  {4c23de2c-64c0-4212-af8c-d5b587afdcd8}, !- Inlet Node 3
  {727e49e1-340c-4761-bab2-c32760daec20}, !- Inlet Node 4
  {de5dec1e-d5a0-4a65-8331-4081ea129dd8}; !- Inlet Node 5

OS:Node,
  {d1ca665b-7e38-4ddc-a43e-d2451c93230a}, !- Handle
  Node 81,                                !- Name
  {a1eaca91-52df-46f8-8439-4967f605e722}, !- Inlet Port
  {e655bdc0-921b-4ffa-a058-4144a6f64956}; !- Outlet Port

OS:Connection,
  {771e8a56-4869-4775-84e3-dda3b6a42824}, !- Handle
  {866a51e9-ab57-44d3-892f-3d9f8bdca603}, !- Source Object
  3,                                      !- Outlet Port
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1eaca91-52df-46f8-8439-4967f605e722}, !- Handle
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Source Object
  3,                                      !- Outlet Port
  {d1ca665b-7e38-4ddc-a43e-d2451c93230a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e655bdc0-921b-4ffa-a058-4144a6f64956}, !- Handle
  {d1ca665b-7e38-4ddc-a43e-d2451c93230a}, !- Source Object
  3,                                      !- Outlet Port
  {4cf0a692-b48d-406e-8c56-51d6494517e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb37c6eb-9399-4bfe-bea6-bdbaf38a6e95}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b26893cd-5cd9-4ddd-8559-362e24c22609}, !- Water Inlet Node Name
  {0b46b984-5ed0-43e9-9979-016d37c95eb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02a901ab-ee58-478d-9231-0fe86308b8ed}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {9304ceb9-6f5e-4294-a8d6-9ed7da12e1ee}, !- Inlet Port
  {b26893cd-5cd9-4ddd-8559-362e24c22609}; !- Outlet Port

OS:Connection,
  {9304ceb9-6f5e-4294-a8d6-9ed7da12e1ee}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  6,                                      !- Outlet Port
  {02a901ab-ee58-478d-9231-0fe86308b8ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c53c6f98-d7d1-45b0-aa04-ad46c6f54a46}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {0b46b984-5ed0-43e9-9979-016d37c95eb2}, !- Inlet Port
  {acb764d4-0a0e-4e9c-903b-e471f27d5961}; !- Outlet Port

OS:Connection,
  {b26893cd-5cd9-4ddd-8559-362e24c22609}, !- Handle
  {02a901ab-ee58-478d-9231-0fe86308b8ed}, !- Source Object
  3,                                      !- Outlet Port
  {cb37c6eb-9399-4bfe-bea6-bdbaf38a6e95}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b46b984-5ed0-43e9-9979-016d37c95eb2}, !- Handle
  {cb37c6eb-9399-4bfe-bea6-bdbaf38a6e95}, !- Source Object
  6,                                      !- Outlet Port
  {c53c6f98-d7d1-45b0-aa04-ad46c6f54a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb764d4-0a0e-4e9c-903b-e471f27d5961}, !- Handle
  {c53c6f98-d7d1-45b0-aa04-ad46c6f54a46}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2850f02b-2d65-4f59-9592-df0cbdd1d3e9}, !- Handle
  Perimeter_bot_ZN_2 ZN Reheat Coil Controller, !- Name
  {cb37c6eb-9399-4bfe-bea6-bdbaf38a6e95}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6180c844-68d8-453e-bff1-8b5b4b2bd9d0}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {5ab496c9-897a-4feb-b895-935d54afa39b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb37c6eb-9399-4bfe-bea6-bdbaf38a6e95}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e2e6b67-464c-4243-824d-2a73441e2556}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa41dd7e-a36a-400a-8dea-eab76e4f1841}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {1e2e6b67-464c-4243-824d-2a73441e2556}, !- Inlet Port
  {79beeba1-24a4-4617-b3c3-e9f7fea259af}; !- Outlet Port

OS:Node,
  {b987aadd-f0d8-4347-87c2-437ce9f09082}, !- Handle
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Name
  {12141527-13e1-45b9-be5d-216a7fe610e4}, !- Inlet Port
  {0783b263-9a44-4b46-920e-e49c2a101db4}; !- Outlet Port

OS:Connection,
  {79beeba1-24a4-4617-b3c3-e9f7fea259af}, !- Handle
  {fa41dd7e-a36a-400a-8dea-eab76e4f1841}, !- Source Object
  3,                                      !- Outlet Port
  {7b8bbdc9-cc2b-493e-860a-7e5076e148b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12141527-13e1-45b9-be5d-216a7fe610e4}, !- Handle
  {30f15ed9-60b0-40d1-b40f-1c5c03801528}, !- Source Object
  2,                                      !- Outlet Port
  {b987aadd-f0d8-4347-87c2-437ce9f09082}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02654649-dda2-457c-9f86-c9f595adc35a}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ad61058d-e9d3-4e68-b68d-9bb2681041ee}, !- Inlet Port
  {5ab496c9-897a-4feb-b895-935d54afa39b}; !- Outlet Port

OS:Connection,
  {ad61058d-e9d3-4e68-b68d-9bb2681041ee}, !- Handle
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Source Object
  4,                                      !- Outlet Port
  {02654649-dda2-457c-9f86-c9f595adc35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab496c9-897a-4feb-b895-935d54afa39b}, !- Handle
  {02654649-dda2-457c-9f86-c9f595adc35a}, !- Source Object
  3,                                      !- Outlet Port
  {6180c844-68d8-453e-bff1-8b5b4b2bd9d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e2e6b67-464c-4243-824d-2a73441e2556}, !- Handle
  {6180c844-68d8-453e-bff1-8b5b4b2bd9d0}, !- Source Object
  12,                                     !- Outlet Port
  {fa41dd7e-a36a-400a-8dea-eab76e4f1841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0783b263-9a44-4b46-920e-e49c2a101db4}, !- Handle
  {b987aadd-f0d8-4347-87c2-437ce9f09082}, !- Source Object
  3,                                      !- Outlet Port
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0b9cfdcc-7321-4c1e-a0d2-95d4f992caf2}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b1f49f0-5d97-468a-9dfa-6647ef441c2b}, !- Water Inlet Node Name
  {7779fd41-cc17-4175-96e6-40ee8db8548f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0d6290ad-467e-4354-ac30-cb37d640c24e}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {cfab6b98-f9c3-4d3f-92d2-5fa4f4441b76}, !- Inlet Port
  {2b1f49f0-5d97-468a-9dfa-6647ef441c2b}; !- Outlet Port

OS:Connection,
  {cfab6b98-f9c3-4d3f-92d2-5fa4f4441b76}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  7,                                      !- Outlet Port
  {0d6290ad-467e-4354-ac30-cb37d640c24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ce1092-aa8f-47ee-bef3-cd312f03d713}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {7779fd41-cc17-4175-96e6-40ee8db8548f}, !- Inlet Port
  {b2a09144-cecd-4d35-b847-3b235a052be4}; !- Outlet Port

OS:Connection,
  {2b1f49f0-5d97-468a-9dfa-6647ef441c2b}, !- Handle
  {0d6290ad-467e-4354-ac30-cb37d640c24e}, !- Source Object
  3,                                      !- Outlet Port
  {0b9cfdcc-7321-4c1e-a0d2-95d4f992caf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7779fd41-cc17-4175-96e6-40ee8db8548f}, !- Handle
  {0b9cfdcc-7321-4c1e-a0d2-95d4f992caf2}, !- Source Object
  6,                                      !- Outlet Port
  {33ce1092-aa8f-47ee-bef3-cd312f03d713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a09144-cecd-4d35-b847-3b235a052be4}, !- Handle
  {33ce1092-aa8f-47ee-bef3-cd312f03d713}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4312e7ae-02e5-45b2-b933-dbdd5b569ef1}, !- Handle
  Perimeter_bot_ZN_3 ZN Reheat Coil Controller, !- Name
  {0b9cfdcc-7321-4c1e-a0d2-95d4f992caf2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c7ed2dc-7952-4192-a8ff-c59b500de2ce}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {fe4c82d7-18af-4608-9892-3ef0f95c312f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b9cfdcc-7321-4c1e-a0d2-95d4f992caf2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7231002-6470-4621-adf5-c201ca22600c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c1b3db70-8b20-4cdd-a48b-3ed04abf5334}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {c7231002-6470-4621-adf5-c201ca22600c}, !- Inlet Port
  {e92cab6e-a68f-4f0b-bf29-c4623006daa9}; !- Outlet Port

OS:Node,
  {06d430d9-a05b-4a19-a0bb-cce2d5967dc1}, !- Handle
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Name
  {fa154967-05aa-4c36-8e3f-47c5100e44c7}, !- Inlet Port
  {4c23de2c-64c0-4212-af8c-d5b587afdcd8}; !- Outlet Port

OS:Connection,
  {e92cab6e-a68f-4f0b-bf29-c4623006daa9}, !- Handle
  {c1b3db70-8b20-4cdd-a48b-3ed04abf5334}, !- Source Object
  3,                                      !- Outlet Port
  {09db9465-d869-4417-841a-61bfa1648238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa154967-05aa-4c36-8e3f-47c5100e44c7}, !- Handle
  {c71171c6-e788-4502-a232-bf2e9ec72dd3}, !- Source Object
  2,                                      !- Outlet Port
  {06d430d9-a05b-4a19-a0bb-cce2d5967dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f1fbc4f-03b9-4448-94f8-6f7cd314688d}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {8a48e6b1-eb71-4f1c-bd9b-e59fd30873ff}, !- Inlet Port
  {fe4c82d7-18af-4608-9892-3ef0f95c312f}; !- Outlet Port

OS:Connection,
  {8a48e6b1-eb71-4f1c-bd9b-e59fd30873ff}, !- Handle
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Source Object
  5,                                      !- Outlet Port
  {7f1fbc4f-03b9-4448-94f8-6f7cd314688d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4c82d7-18af-4608-9892-3ef0f95c312f}, !- Handle
  {7f1fbc4f-03b9-4448-94f8-6f7cd314688d}, !- Source Object
  3,                                      !- Outlet Port
  {0c7ed2dc-7952-4192-a8ff-c59b500de2ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7231002-6470-4621-adf5-c201ca22600c}, !- Handle
  {0c7ed2dc-7952-4192-a8ff-c59b500de2ce}, !- Source Object
  12,                                     !- Outlet Port
  {c1b3db70-8b20-4cdd-a48b-3ed04abf5334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c23de2c-64c0-4212-af8c-d5b587afdcd8}, !- Handle
  {06d430d9-a05b-4a19-a0bb-cce2d5967dc1}, !- Source Object
  3,                                      !- Outlet Port
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ed360701-29bf-4e08-90a3-ce1ef28bf36a}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79f9707b-8f2d-4663-8b07-1e8d09f01335}, !- Water Inlet Node Name
  {be85af09-1d60-4ac0-ac04-b6f2ed133e90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2222a85-dd28-4322-969f-19d570e5d677}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {c2bdf79e-2a1c-4f91-a6ca-c86efd43ba5f}, !- Inlet Port
  {79f9707b-8f2d-4663-8b07-1e8d09f01335}; !- Outlet Port

OS:Connection,
  {c2bdf79e-2a1c-4f91-a6ca-c86efd43ba5f}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  8,                                      !- Outlet Port
  {a2222a85-dd28-4322-969f-19d570e5d677}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b41ce5e2-5819-4467-8a99-26658fad24ea}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {be85af09-1d60-4ac0-ac04-b6f2ed133e90}, !- Inlet Port
  {6cd2fe34-1c78-4beb-9e08-c30f383511a0}; !- Outlet Port

OS:Connection,
  {79f9707b-8f2d-4663-8b07-1e8d09f01335}, !- Handle
  {a2222a85-dd28-4322-969f-19d570e5d677}, !- Source Object
  3,                                      !- Outlet Port
  {ed360701-29bf-4e08-90a3-ce1ef28bf36a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be85af09-1d60-4ac0-ac04-b6f2ed133e90}, !- Handle
  {ed360701-29bf-4e08-90a3-ce1ef28bf36a}, !- Source Object
  6,                                      !- Outlet Port
  {b41ce5e2-5819-4467-8a99-26658fad24ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd2fe34-1c78-4beb-9e08-c30f383511a0}, !- Handle
  {b41ce5e2-5819-4467-8a99-26658fad24ea}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cb24fc48-da90-44e2-b530-1d9dfc83ab46}, !- Handle
  Perimeter_bot_ZN_4 ZN Reheat Coil Controller, !- Name
  {ed360701-29bf-4e08-90a3-ce1ef28bf36a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {878d1683-a2ac-42b5-864d-3db1c9cd8c94}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {2a105fa1-cdec-4e1e-85c1-b2c5889d7806}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ed360701-29bf-4e08-90a3-ce1ef28bf36a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc35e422-dc10-4380-98e1-318c505ddc78}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b412c6d-1824-47fd-9f1f-6bd971047e60}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {fc35e422-dc10-4380-98e1-318c505ddc78}, !- Inlet Port
  {8c5d2da3-a68f-417b-9916-e313ad93f531}; !- Outlet Port

OS:Node,
  {02f74a81-fe8b-4de6-a0e9-e53f3e6f53e6}, !- Handle
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Name
  {2e847b1c-509f-43dc-89ac-e05b99372f23}, !- Inlet Port
  {727e49e1-340c-4761-bab2-c32760daec20}; !- Outlet Port

OS:Connection,
  {8c5d2da3-a68f-417b-9916-e313ad93f531}, !- Handle
  {7b412c6d-1824-47fd-9f1f-6bd971047e60}, !- Source Object
  3,                                      !- Outlet Port
  {2cb71958-b1bd-438c-8e3d-5d7ba2d874d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e847b1c-509f-43dc-89ac-e05b99372f23}, !- Handle
  {b8fbe74f-e55f-4311-965c-bc675b911b9c}, !- Source Object
  2,                                      !- Outlet Port
  {02f74a81-fe8b-4de6-a0e9-e53f3e6f53e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7adb279a-70a2-4d63-9ae5-028788cf7963}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {3677ebeb-0267-40b0-8e2b-688bbefe5a1d}, !- Inlet Port
  {2a105fa1-cdec-4e1e-85c1-b2c5889d7806}; !- Outlet Port

OS:Connection,
  {3677ebeb-0267-40b0-8e2b-688bbefe5a1d}, !- Handle
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Source Object
  6,                                      !- Outlet Port
  {7adb279a-70a2-4d63-9ae5-028788cf7963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a105fa1-cdec-4e1e-85c1-b2c5889d7806}, !- Handle
  {7adb279a-70a2-4d63-9ae5-028788cf7963}, !- Source Object
  3,                                      !- Outlet Port
  {878d1683-a2ac-42b5-864d-3db1c9cd8c94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc35e422-dc10-4380-98e1-318c505ddc78}, !- Handle
  {878d1683-a2ac-42b5-864d-3db1c9cd8c94}, !- Source Object
  12,                                     !- Outlet Port
  {7b412c6d-1824-47fd-9f1f-6bd971047e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727e49e1-340c-4761-bab2-c32760daec20}, !- Handle
  {02f74a81-fe8b-4de6-a0e9-e53f3e6f53e6}, !- Source Object
  3,                                      !- Outlet Port
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b3c9c35-d81e-487c-89f9-41106812b3c5}, !- Handle
  Core_bottom ZN Reheat Coil,             !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b9b62d1-5fda-4f04-aa80-0bbacc4914bd}, !- Water Inlet Node Name
  {3a3d3e3e-7680-406f-b5b6-e11141bc11b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d688197-af09-4734-a61c-ef57639928ed}, !- Handle
  Core_bottom ZN Reheat Coil Inlet Water Node, !- Name
  {779a9e78-d7f6-4efa-989f-434677b82331}, !- Inlet Port
  {5b9b62d1-5fda-4f04-aa80-0bbacc4914bd}; !- Outlet Port

OS:Connection,
  {779a9e78-d7f6-4efa-989f-434677b82331}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  9,                                      !- Outlet Port
  {7d688197-af09-4734-a61c-ef57639928ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ee16637-f585-4d7f-83e5-1c8b47fd0cc9}, !- Handle
  Core_bottom ZN Reheat Coil Outlet Water Node, !- Name
  {3a3d3e3e-7680-406f-b5b6-e11141bc11b1}, !- Inlet Port
  {85609ebf-2e20-4061-b843-069362fbe83a}; !- Outlet Port

OS:Connection,
  {5b9b62d1-5fda-4f04-aa80-0bbacc4914bd}, !- Handle
  {7d688197-af09-4734-a61c-ef57639928ed}, !- Source Object
  3,                                      !- Outlet Port
  {1b3c9c35-d81e-487c-89f9-41106812b3c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a3d3e3e-7680-406f-b5b6-e11141bc11b1}, !- Handle
  {1b3c9c35-d81e-487c-89f9-41106812b3c5}, !- Source Object
  6,                                      !- Outlet Port
  {4ee16637-f585-4d7f-83e5-1c8b47fd0cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85609ebf-2e20-4061-b843-069362fbe83a}, !- Handle
  {4ee16637-f585-4d7f-83e5-1c8b47fd0cc9}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8f27ad9f-eac5-4c5b-9c17-ebae2a74d56c}, !- Handle
  Core_bottom ZN Reheat Coil Controller,  !- Name
  {1b3c9c35-d81e-487c-89f9-41106812b3c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4214d5fb-4961-4e0a-a90b-64b2b10d8cf8}, !- Handle
  Core_bottom ZN VAV Terminal,            !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {a4d62746-9d29-40ea-b807-cb11a6dfe0be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b3c9c35-d81e-487c-89f9-41106812b3c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {703e9be5-0bf5-4c10-b266-2e7034a7caa8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f8b2d46f-47b7-407a-abb0-988cb0854564}, !- Handle
  Core_bottom ZN VAV Terminal Outlet Air Node, !- Name
  {703e9be5-0bf5-4c10-b266-2e7034a7caa8}, !- Inlet Port
  {cea98ff2-af8f-4c68-bcc8-c085f7eea12e}; !- Outlet Port

OS:Node,
  {cf887e51-1238-4e28-88ec-c1b48257612b}, !- Handle
  Core_bottom ZN Return Air Node,         !- Name
  {f8db3c51-99c8-4eb5-a04f-8aa3979d4df5}, !- Inlet Port
  {de5dec1e-d5a0-4a65-8331-4081ea129dd8}; !- Outlet Port

OS:Connection,
  {cea98ff2-af8f-4c68-bcc8-c085f7eea12e}, !- Handle
  {f8b2d46f-47b7-407a-abb0-988cb0854564}, !- Source Object
  3,                                      !- Outlet Port
  {9f357e81-4db3-4dda-871a-163eb8e3b6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8db3c51-99c8-4eb5-a04f-8aa3979d4df5}, !- Handle
  {dee8c316-f244-4248-91d0-c0597e1393ec}, !- Source Object
  2,                                      !- Outlet Port
  {cf887e51-1238-4e28-88ec-c1b48257612b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca5afbd0-2038-4d9e-a4b3-19eb019172ce}, !- Handle
  Core_bottom ZN VAV Terminal Inlet Air Node, !- Name
  {a786d52b-9e4b-4f1d-89a7-97bf842f1b4f}, !- Inlet Port
  {a4d62746-9d29-40ea-b807-cb11a6dfe0be}; !- Outlet Port

OS:Connection,
  {a786d52b-9e4b-4f1d-89a7-97bf842f1b4f}, !- Handle
  {fb7b6abb-4432-48a0-b6fc-e1e0cb75f7a7}, !- Source Object
  7,                                      !- Outlet Port
  {ca5afbd0-2038-4d9e-a4b3-19eb019172ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d62746-9d29-40ea-b807-cb11a6dfe0be}, !- Handle
  {ca5afbd0-2038-4d9e-a4b3-19eb019172ce}, !- Source Object
  3,                                      !- Outlet Port
  {4214d5fb-4961-4e0a-a90b-64b2b10d8cf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {703e9be5-0bf5-4c10-b266-2e7034a7caa8}, !- Handle
  {4214d5fb-4961-4e0a-a90b-64b2b10d8cf8}, !- Source Object
  12,                                     !- Outlet Port
  {f8b2d46f-47b7-407a-abb0-988cb0854564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5dec1e-d5a0-4a65-8331-4081ea129dd8}, !- Handle
  {cf887e51-1238-4e28-88ec-c1b48257612b}, !- Source Object
  3,                                      !- Outlet Port
  {cec29b5a-50ba-4e99-a026-c7e071057666}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {838c77ea-fdc1-4ddd-abc1-216bd1a264ed}, !- Handle
  VAV_2,                                  !- Name
  ,                                       !- Controller List Name
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Availability Schedule
  {5bc10ab7-0a53-41ee-919d-a3db61bde1b6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e91b8d8d-5c6d-4af4-8658-ac6cc9e79b73}, !- Supply Side Inlet Node Name
  {b02b552d-fc6d-4d19-875b-1c573b252281}, !- Demand Side Outlet Node Name
  {d1875c29-cafb-48b4-b0c0-44eb0ff0d3d9}, !- Demand Side Inlet Node A
  {7bb24dd8-e857-4c02-83bf-8d53a9cec963}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f64b7eb-4c96-4a41-a4b6-9e6acca52f90}, !- Demand Mixer Name
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4ae9606-2eab-4ef9-8519-83aef45ad492}, !- Handle
  VAV_2 Supply Inlet Node,                !- Name
  {e91b8d8d-5c6d-4af4-8658-ac6cc9e79b73}, !- Inlet Port
  {f87d03ae-d542-41ba-b563-bdb9346dc629}; !- Outlet Port

OS:Node,
  {944c188b-433f-411a-b5fd-d97c3d8c6209}, !- Handle
  VAV_2 Supply Outlet Node,               !- Name
  {574974b0-5979-4c06-8a4e-eab392cce7dd}, !- Inlet Port
  {7bb24dd8-e857-4c02-83bf-8d53a9cec963}; !- Outlet Port

OS:Connection,
  {e91b8d8d-5c6d-4af4-8658-ac6cc9e79b73}, !- Handle
  {838c77ea-fdc1-4ddd-abc1-216bd1a264ed}, !- Source Object
  9,                                      !- Outlet Port
  {a4ae9606-2eab-4ef9-8519-83aef45ad492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb24dd8-e857-4c02-83bf-8d53a9cec963}, !- Handle
  {944c188b-433f-411a-b5fd-d97c3d8c6209}, !- Source Object
  3,                                      !- Outlet Port
  {838c77ea-fdc1-4ddd-abc1-216bd1a264ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c4f18b6-fc24-411f-9043-dfc2bbc18b77}, !- Handle
  VAV_2 Demand Inlet Node,                !- Name
  {d1875c29-cafb-48b4-b0c0-44eb0ff0d3d9}, !- Inlet Port
  {75c642a5-2216-4a21-a47e-b67406216276}; !- Outlet Port

OS:Node,
  {87290dbd-6eb7-49dd-8852-31728b1952b5}, !- Handle
  VAV_2 Demand Outlet Node,               !- Name
  {c0449645-12f3-4774-8c90-584a13541fa2}, !- Inlet Port
  {b02b552d-fc6d-4d19-875b-1c573b252281}; !- Outlet Port

OS:Node,
  {7012baba-5561-4198-aa16-239432d55911}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ba296f30-7adf-4f5c-9071-c4699c0e079f}, !- Inlet Port
  {4dd2f620-f666-43e7-bc42-259ff93b600d}; !- Outlet Port

OS:Connection,
  {d1875c29-cafb-48b4-b0c0-44eb0ff0d3d9}, !- Handle
  {838c77ea-fdc1-4ddd-abc1-216bd1a264ed}, !- Source Object
  11,                                     !- Outlet Port
  {9c4f18b6-fc24-411f-9043-dfc2bbc18b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02b552d-fc6d-4d19-875b-1c573b252281}, !- Handle
  {87290dbd-6eb7-49dd-8852-31728b1952b5}, !- Source Object
  3,                                      !- Outlet Port
  {838c77ea-fdc1-4ddd-abc1-216bd1a264ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {75c642a5-2216-4a21-a47e-b67406216276}, !- Inlet Node Name
  {67d4bc40-a3e1-4ba6-b7f1-4b054176beea}, !- Outlet Node Name 1
  {f39ea4c4-61a9-4482-ab45-f887ef859757}, !- Outlet Node Name 2
  {f398be8b-20cd-485d-b174-6f35f06b9025}, !- Outlet Node Name 3
  {59eed381-314d-4079-9ee0-67dc022ad458}, !- Outlet Node Name 4
  {2e96c52a-de2e-4e00-bf22-aea02e3783ea}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9f64b7eb-4c96-4a41-a4b6-9e6acca52f90}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c0449645-12f3-4774-8c90-584a13541fa2}, !- Outlet Node Name
  {bbbb32d4-785e-4ed4-ba84-1f914b3660df}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {75c642a5-2216-4a21-a47e-b67406216276}, !- Handle
  {9c4f18b6-fc24-411f-9043-dfc2bbc18b77}, !- Source Object
  3,                                      !- Outlet Port
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0449645-12f3-4774-8c90-584a13541fa2}, !- Handle
  {9f64b7eb-4c96-4a41-a4b6-9e6acca52f90}, !- Source Object
  2,                                      !- Outlet Port
  {87290dbd-6eb7-49dd-8852-31728b1952b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {383b4f34-f029-45a5-9552-1c77ae0d2611}, !- Handle
  {838c77ea-fdc1-4ddd-abc1-216bd1a264ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {5bc10ab7-0a53-41ee-919d-a3db61bde1b6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {40524686-2bf8-4527-86ac-f1f7a9ebd3df}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {db624155-0525-4096-baa6-8a7aa01afa87}, !- Handle
  VAV_2 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {57132ec1-b118-4ad6-b2c0-e01662dcb094}, !- Schedule Name
  {944c188b-433f-411a-b5fd-d97c3d8c6209}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {882b85fe-2ad1-4b4a-a360-081f06b98479}, !- Handle
  VAV_2 Fan,                              !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cf35ba7b-9584-4c4b-b944-91e86f500004}, !- Air Inlet Node Name
  {574974b0-5979-4c06-8a4e-eab392cce7dd}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {574974b0-5979-4c06-8a4e-eab392cce7dd}, !- Handle
  {882b85fe-2ad1-4b4a-a360-081f06b98479}, !- Source Object
  17,                                     !- Outlet Port
  {944c188b-433f-411a-b5fd-d97c3d8c6209}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bf07918c-1971-4849-b304-8cd0da04b4ca}, !- Handle
  VAV_2 Main Htg Coil,                    !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ef4666d8-be4a-4d5d-a809-ad81418695a0}, !- Water Inlet Node Name
  {caa683ce-a572-42e8-b1fb-86078031274d}, !- Water Outlet Node Name
  {d1a510c8-21f3-4720-bb3a-189a0b2c60bf}, !- Air Inlet Node Name
  {d4c01297-393f-40a6-9274-36c1badb17a8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {61a30288-6a50-4f6f-841c-affd15bf4b7e}, !- Handle
  VAV_2 Main Htg Coil Inlet Water Node,   !- Name
  {eb2a8309-3e18-4e83-9689-4f4fe2bfd242}, !- Inlet Port
  {ef4666d8-be4a-4d5d-a809-ad81418695a0}; !- Outlet Port

OS:Connection,
  {eb2a8309-3e18-4e83-9689-4f4fe2bfd242}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  10,                                     !- Outlet Port
  {61a30288-6a50-4f6f-841c-affd15bf4b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {991b136b-0577-4730-96a8-c7b8348ff667}, !- Handle
  VAV_2 Main Htg Coil Outlet Water Node,  !- Name
  {caa683ce-a572-42e8-b1fb-86078031274d}, !- Inlet Port
  {49767e49-db60-49f7-9677-ed4f8bdd20d7}; !- Outlet Port

OS:Connection,
  {ef4666d8-be4a-4d5d-a809-ad81418695a0}, !- Handle
  {61a30288-6a50-4f6f-841c-affd15bf4b7e}, !- Source Object
  3,                                      !- Outlet Port
  {bf07918c-1971-4849-b304-8cd0da04b4ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {caa683ce-a572-42e8-b1fb-86078031274d}, !- Handle
  {bf07918c-1971-4849-b304-8cd0da04b4ca}, !- Source Object
  6,                                      !- Outlet Port
  {991b136b-0577-4730-96a8-c7b8348ff667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49767e49-db60-49f7-9677-ed4f8bdd20d7}, !- Handle
  {991b136b-0577-4730-96a8-c7b8348ff667}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a562103e-35af-41e9-bed2-27b7b2fe7f6a}, !- Handle
  VAV_2 Main Htg Coil Controller,         !- Name
  {bf07918c-1971-4849-b304-8cd0da04b4ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2539bb97-a70c-47ed-92fb-5e38aca44c03}, !- Handle
  VAV_2 Main Htg Coil Outlet Air Node,    !- Name
  {d4c01297-393f-40a6-9274-36c1badb17a8}, !- Inlet Port
  {cf35ba7b-9584-4c4b-b944-91e86f500004}; !- Outlet Port

OS:Connection,
  {d4c01297-393f-40a6-9274-36c1badb17a8}, !- Handle
  {bf07918c-1971-4849-b304-8cd0da04b4ca}, !- Source Object
  8,                                      !- Outlet Port
  {2539bb97-a70c-47ed-92fb-5e38aca44c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf35ba7b-9584-4c4b-b944-91e86f500004}, !- Handle
  {2539bb97-a70c-47ed-92fb-5e38aca44c03}, !- Source Object
  3,                                      !- Outlet Port
  {882b85fe-2ad1-4b4a-a360-081f06b98479}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {b5500e7d-8ade-491a-9fd6-6f4b2096a998}, !- Handle
  VAV_2 Clg Coil,                         !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {26aaea63-1f9f-431c-befa-6be4dcfe1293}, !- Water Inlet Node Name
  {86fe463a-4809-484a-be24-03357e52e9d6}, !- Water Outlet Node Name
  {8c0d45c3-b776-4fac-b056-ae7393d8478f}, !- Air Inlet Node Name
  {a525c340-c0bc-414d-98f8-cd0bd315afbe}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1e7203e5-c7fc-4af6-9072-415116c31f77}, !- Handle
  VAV_2 Clg Coil Inlet Water Node,        !- Name
  {34ea12db-9057-4259-9e5a-92334d9096dc}, !- Inlet Port
  {26aaea63-1f9f-431c-befa-6be4dcfe1293}; !- Outlet Port

OS:Connection,
  {34ea12db-9057-4259-9e5a-92334d9096dc}, !- Handle
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Source Object
  5,                                      !- Outlet Port
  {1e7203e5-c7fc-4af6-9072-415116c31f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fca5953c-2129-4109-97f5-81cbdfce411f}, !- Handle
  VAV_2 Clg Coil Outlet Water Node,       !- Name
  {86fe463a-4809-484a-be24-03357e52e9d6}, !- Inlet Port
  {d8e956d6-8dcf-41e6-8b26-25b72dd1fa54}; !- Outlet Port

OS:Connection,
  {26aaea63-1f9f-431c-befa-6be4dcfe1293}, !- Handle
  {1e7203e5-c7fc-4af6-9072-415116c31f77}, !- Source Object
  3,                                      !- Outlet Port
  {b5500e7d-8ade-491a-9fd6-6f4b2096a998}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86fe463a-4809-484a-be24-03357e52e9d6}, !- Handle
  {b5500e7d-8ade-491a-9fd6-6f4b2096a998}, !- Source Object
  11,                                     !- Outlet Port
  {fca5953c-2129-4109-97f5-81cbdfce411f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e956d6-8dcf-41e6-8b26-25b72dd1fa54}, !- Handle
  {fca5953c-2129-4109-97f5-81cbdfce411f}, !- Source Object
  3,                                      !- Outlet Port
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a48dd905-4a4a-49d6-b21f-25ae8f4ec78d}, !- Handle
  VAV_2 Clg Coil Controller,              !- Name
  {b5500e7d-8ade-491a-9fd6-6f4b2096a998}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f279a1ce-3a89-4972-bd59-3a105b5d28b3}, !- Handle
  VAV_2 Clg Coil Outlet Air Node,         !- Name
  {a525c340-c0bc-414d-98f8-cd0bd315afbe}, !- Inlet Port
  {d1a510c8-21f3-4720-bb3a-189a0b2c60bf}; !- Outlet Port

OS:Connection,
  {a525c340-c0bc-414d-98f8-cd0bd315afbe}, !- Handle
  {b5500e7d-8ade-491a-9fd6-6f4b2096a998}, !- Source Object
  13,                                     !- Outlet Port
  {f279a1ce-3a89-4972-bd59-3a105b5d28b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a510c8-21f3-4720-bb3a-189a0b2c60bf}, !- Handle
  {f279a1ce-3a89-4972-bd59-3a105b5d28b3}, !- Source Object
  3,                                      !- Outlet Port
  {bf07918c-1971-4849-b304-8cd0da04b4ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {63137658-74f6-434f-a9ed-4215de5bd749}, !- Handle
  VAV_2 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {65e74565-92fb-46ef-8957-9c248e53bb14}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {65e74565-92fb-46ef-8957-9c248e53bb14}, !- Handle
  VAV_2 Vent Controller,                  !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {30277c29-3cfc-4f15-89ab-5a5505979f1a}, !- Handle
  VAV_2 OA System,                        !- Name
  {63137658-74f6-434f-a9ed-4215de5bd749}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d056674-cfa2-49b2-adb3-f3a0d6dd5ccd}, !- Mixed Air Node Name
  {80e74484-d852-48cd-b527-4587d184a02d}, !- Outdoor Air Stream Node Name
  {2c455f15-4229-4481-8e35-03cb98a9c7ed}, !- Relief Air Stream Node Name
  {f87d03ae-d542-41ba-b563-bdb9346dc629}; !- Return Air Stream Node Name

OS:Node,
  {789d2ec5-4836-4be8-ad50-2b4641e6b760}, !- Handle
  VAV_2 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {80e74484-d852-48cd-b527-4587d184a02d}; !- Outlet Port

OS:Connection,
  {80e74484-d852-48cd-b527-4587d184a02d}, !- Handle
  {789d2ec5-4836-4be8-ad50-2b4641e6b760}, !- Source Object
  3,                                      !- Outlet Port
  {30277c29-3cfc-4f15-89ab-5a5505979f1a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17b59224-0f44-4fee-98aa-1cb072fa3201}, !- Handle
  VAV_2 Relief Air Node,                  !- Name
  {2c455f15-4229-4481-8e35-03cb98a9c7ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c455f15-4229-4481-8e35-03cb98a9c7ed}, !- Handle
  {30277c29-3cfc-4f15-89ab-5a5505979f1a}, !- Source Object
  7,                                      !- Outlet Port
  {17b59224-0f44-4fee-98aa-1cb072fa3201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e60ce200-88a2-4415-948a-20f1a10cf73a}, !- Handle
  VAV_2 Mixed Air Node,                   !- Name
  {9d056674-cfa2-49b2-adb3-f3a0d6dd5ccd}, !- Inlet Port
  {8c0d45c3-b776-4fac-b056-ae7393d8478f}; !- Outlet Port

OS:Connection,
  {f87d03ae-d542-41ba-b563-bdb9346dc629}, !- Handle
  {a4ae9606-2eab-4ef9-8519-83aef45ad492}, !- Source Object
  3,                                      !- Outlet Port
  {30277c29-3cfc-4f15-89ab-5a5505979f1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d056674-cfa2-49b2-adb3-f3a0d6dd5ccd}, !- Handle
  {30277c29-3cfc-4f15-89ab-5a5505979f1a}, !- Source Object
  5,                                      !- Outlet Port
  {e60ce200-88a2-4415-948a-20f1a10cf73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0d45c3-b776-4fac-b056-ae7393d8478f}, !- Handle
  {e60ce200-88a2-4415-948a-20f1a10cf73a}, !- Source Object
  3,                                      !- Outlet Port
  {b5500e7d-8ade-491a-9fd6-6f4b2096a998}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {40524686-2bf8-4527-86ac-f1f7a9ebd3df}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e3a84ea8-53cc-4dc8-94fa-e700109c19ac}, !- Control Zone or Zone List Name
  {df5352c8-59a4-4096-9c84-73de60b6584b}, !- Cooling Control Zone or Zone List Name
  {e6315079-4dad-4fe6-a5f7-cdab1a29069d}, !- Heating Control Zone or Zone List Name
  {dc9b85ec-aa14-4226-a82d-573a9c00f40b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3a84ea8-53cc-4dc8-94fa-e700109c19ac}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {df5352c8-59a4-4096-9c84-73de60b6584b}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e6315079-4dad-4fe6-a5f7-cdab1a29069d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dc9b85ec-aa14-4226-a82d-573a9c00f40b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {5e16baef-209a-44b8-9f45-c788a38f0a86}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03e6ed0f-6faf-40ca-95b2-49d9fa0cb23b}, !- Water Inlet Node Name
  {8b16e14e-6068-4651-9270-6680b9adce13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {189d42aa-460c-4f0c-9362-826107d76427}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {f3267355-1449-432a-9b84-1467df5d4865}, !- Inlet Port
  {03e6ed0f-6faf-40ca-95b2-49d9fa0cb23b}; !- Outlet Port

OS:Connection,
  {f3267355-1449-432a-9b84-1467df5d4865}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  11,                                     !- Outlet Port
  {189d42aa-460c-4f0c-9362-826107d76427}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d56c9324-e900-4e66-beca-34b6e62aa289}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8b16e14e-6068-4651-9270-6680b9adce13}, !- Inlet Port
  {d8531ceb-30fa-4786-a426-31437e0bb8a5}; !- Outlet Port

OS:Connection,
  {03e6ed0f-6faf-40ca-95b2-49d9fa0cb23b}, !- Handle
  {189d42aa-460c-4f0c-9362-826107d76427}, !- Source Object
  3,                                      !- Outlet Port
  {5e16baef-209a-44b8-9f45-c788a38f0a86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b16e14e-6068-4651-9270-6680b9adce13}, !- Handle
  {5e16baef-209a-44b8-9f45-c788a38f0a86}, !- Source Object
  6,                                      !- Outlet Port
  {d56c9324-e900-4e66-beca-34b6e62aa289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8531ceb-30fa-4786-a426-31437e0bb8a5}, !- Handle
  {d56c9324-e900-4e66-beca-34b6e62aa289}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a60abaa1-3455-4da5-b6d5-aa37e398e1d2}, !- Handle
  Perimeter_mid_ZN_1 ZN Reheat Coil Controller, !- Name
  {5e16baef-209a-44b8-9f45-c788a38f0a86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {db28a6f0-3ae8-422a-8cd4-458b5fabcde9}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {0d074771-0929-4ff8-8c89-82bff44155a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5e16baef-209a-44b8-9f45-c788a38f0a86}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba296f30-7adf-4f5c-9071-c4699c0e079f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9d2292db-1b6e-48b9-a3ef-0593c56c7aa4}, !- Handle
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Name
  {32c97b2e-27b0-47c6-8d41-296f32560cac}, !- Inlet Port
  {8bc33c74-cd79-469f-a4be-28dd94325667}; !- Outlet Port

OS:Connection,
  {4dd2f620-f666-43e7-bc42-259ff93b600d}, !- Handle
  {7012baba-5561-4198-aa16-239432d55911}, !- Source Object
  3,                                      !- Outlet Port
  {b54c79bc-4bf6-450f-b59a-1d50232a3548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c97b2e-27b0-47c6-8d41-296f32560cac}, !- Handle
  {86d1c094-1f86-4c9c-a228-0721f255300f}, !- Source Object
  2,                                      !- Outlet Port
  {9d2292db-1b6e-48b9-a3ef-0593c56c7aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {148230cc-741f-4c52-9a37-4ec182b8485c}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {67d4bc40-a3e1-4ba6-b7f1-4b054176beea}, !- Inlet Port
  {0d074771-0929-4ff8-8c89-82bff44155a5}; !- Outlet Port

OS:Connection,
  {67d4bc40-a3e1-4ba6-b7f1-4b054176beea}, !- Handle
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Source Object
  3,                                      !- Outlet Port
  {148230cc-741f-4c52-9a37-4ec182b8485c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d074771-0929-4ff8-8c89-82bff44155a5}, !- Handle
  {148230cc-741f-4c52-9a37-4ec182b8485c}, !- Source Object
  3,                                      !- Outlet Port
  {db28a6f0-3ae8-422a-8cd4-458b5fabcde9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba296f30-7adf-4f5c-9071-c4699c0e079f}, !- Handle
  {db28a6f0-3ae8-422a-8cd4-458b5fabcde9}, !- Source Object
  12,                                     !- Outlet Port
  {7012baba-5561-4198-aa16-239432d55911}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {5f1fb112-242c-4acb-8abe-dc4c31fcf240}, !- ThermalZone
  {91ce56c7-8b4e-412e-9e7f-c6068fc4f7d3}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {8bc33c74-cd79-469f-a4be-28dd94325667}, !- Inlet Node 1
  {c3528a53-bea0-4e49-a200-84abf8510dda}, !- Inlet Node 2
  {adc5f615-8c65-487a-96e5-333929cef478}, !- Inlet Node 3
  {364a27ff-4b38-41f7-86ad-d3d5d36c0c7d}, !- Inlet Node 4
  {0b86f7cb-015f-4596-9a94-498e3cc9a97e}; !- Inlet Node 5

OS:Node,
  {128935db-e396-4d31-921f-7335b6ec2d1d}, !- Handle
  Node 118,                               !- Name
  {91ce56c7-8b4e-412e-9e7f-c6068fc4f7d3}, !- Inlet Port
  {bbbb32d4-785e-4ed4-ba84-1f914b3660df}; !- Outlet Port

OS:Connection,
  {8bc33c74-cd79-469f-a4be-28dd94325667}, !- Handle
  {9d2292db-1b6e-48b9-a3ef-0593c56c7aa4}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91ce56c7-8b4e-412e-9e7f-c6068fc4f7d3}, !- Handle
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Source Object
  3,                                      !- Outlet Port
  {128935db-e396-4d31-921f-7335b6ec2d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbb32d4-785e-4ed4-ba84-1f914b3660df}, !- Handle
  {128935db-e396-4d31-921f-7335b6ec2d1d}, !- Source Object
  3,                                      !- Outlet Port
  {9f64b7eb-4c96-4a41-a4b6-9e6acca52f90}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7202a3ed-0e69-4746-a6f8-e5bde39c7b6a}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {742544be-f842-484e-bbe6-e3a7892a5365}, !- Water Inlet Node Name
  {6e1c98bf-407c-439b-b684-0abf61d93a2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18e81d5f-3709-416c-89dd-4424c53e4bc1}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {0189ed95-4936-4092-8dc5-b790dfcd58c9}, !- Inlet Port
  {742544be-f842-484e-bbe6-e3a7892a5365}; !- Outlet Port

OS:Connection,
  {0189ed95-4936-4092-8dc5-b790dfcd58c9}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  12,                                     !- Outlet Port
  {18e81d5f-3709-416c-89dd-4424c53e4bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eae17ff-a689-4485-8184-08400fb29c8b}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {6e1c98bf-407c-439b-b684-0abf61d93a2a}, !- Inlet Port
  {8057fc43-9aa4-438b-9266-d2d103227a26}; !- Outlet Port

OS:Connection,
  {742544be-f842-484e-bbe6-e3a7892a5365}, !- Handle
  {18e81d5f-3709-416c-89dd-4424c53e4bc1}, !- Source Object
  3,                                      !- Outlet Port
  {7202a3ed-0e69-4746-a6f8-e5bde39c7b6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e1c98bf-407c-439b-b684-0abf61d93a2a}, !- Handle
  {7202a3ed-0e69-4746-a6f8-e5bde39c7b6a}, !- Source Object
  6,                                      !- Outlet Port
  {6eae17ff-a689-4485-8184-08400fb29c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8057fc43-9aa4-438b-9266-d2d103227a26}, !- Handle
  {6eae17ff-a689-4485-8184-08400fb29c8b}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {adce537e-05e2-42e7-aa2b-3a2ba2277ff2}, !- Handle
  Perimeter_mid_ZN_2 ZN Reheat Coil Controller, !- Name
  {7202a3ed-0e69-4746-a6f8-e5bde39c7b6a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {120252d1-c3f0-4481-8d4e-ab5412c0b0a5}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {7c71c061-7af0-4535-857e-50180370cb34}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7202a3ed-0e69-4746-a6f8-e5bde39c7b6a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a6e6489b-9d9b-4bff-9672-57a698308e0e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a2cc436-b531-4410-adcb-07db4ab5e9f6}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a6e6489b-9d9b-4bff-9672-57a698308e0e}, !- Inlet Port
  {9f80db00-8969-4a51-ba91-c2bfefc9b304}; !- Outlet Port

OS:Node,
  {84b65c0a-439b-4abb-8041-ca1970b21837}, !- Handle
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Name
  {60f50a8a-eab1-4480-a69d-42a0c198bf28}, !- Inlet Port
  {c3528a53-bea0-4e49-a200-84abf8510dda}; !- Outlet Port

OS:Connection,
  {9f80db00-8969-4a51-ba91-c2bfefc9b304}, !- Handle
  {1a2cc436-b531-4410-adcb-07db4ab5e9f6}, !- Source Object
  3,                                      !- Outlet Port
  {c26ad123-5e2c-452c-87bb-dad24c932358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f50a8a-eab1-4480-a69d-42a0c198bf28}, !- Handle
  {0615eee7-0ecc-4c40-bd43-f71d5c0a3b39}, !- Source Object
  2,                                      !- Outlet Port
  {84b65c0a-439b-4abb-8041-ca1970b21837}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb96f7f4-68af-4994-80bd-1fa8329886bb}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f39ea4c4-61a9-4482-ab45-f887ef859757}, !- Inlet Port
  {7c71c061-7af0-4535-857e-50180370cb34}; !- Outlet Port

OS:Connection,
  {f39ea4c4-61a9-4482-ab45-f887ef859757}, !- Handle
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Source Object
  4,                                      !- Outlet Port
  {fb96f7f4-68af-4994-80bd-1fa8329886bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c71c061-7af0-4535-857e-50180370cb34}, !- Handle
  {fb96f7f4-68af-4994-80bd-1fa8329886bb}, !- Source Object
  3,                                      !- Outlet Port
  {120252d1-c3f0-4481-8d4e-ab5412c0b0a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6e6489b-9d9b-4bff-9672-57a698308e0e}, !- Handle
  {120252d1-c3f0-4481-8d4e-ab5412c0b0a5}, !- Source Object
  12,                                     !- Outlet Port
  {1a2cc436-b531-4410-adcb-07db4ab5e9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3528a53-bea0-4e49-a200-84abf8510dda}, !- Handle
  {84b65c0a-439b-4abb-8041-ca1970b21837}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {59856e85-ff49-4553-aa38-fe08dbf5bb7a}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {daa8a38f-6119-4dc0-9cd4-421ac9596f02}, !- Water Inlet Node Name
  {b2c7b3d9-c8b5-4e6e-ad80-cfa96f5f2656}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31d1f368-a0c1-4dc6-9da8-f3aaedbdf99f}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {371a4fd8-295a-491d-a74f-6e05c90840bd}, !- Inlet Port
  {daa8a38f-6119-4dc0-9cd4-421ac9596f02}; !- Outlet Port

OS:Connection,
  {371a4fd8-295a-491d-a74f-6e05c90840bd}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  13,                                     !- Outlet Port
  {31d1f368-a0c1-4dc6-9da8-f3aaedbdf99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01848341-0270-46a4-9a48-83b9c736c62b}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {b2c7b3d9-c8b5-4e6e-ad80-cfa96f5f2656}, !- Inlet Port
  {6e9f0c06-4309-4732-9597-c9c4914e9f4d}; !- Outlet Port

OS:Connection,
  {daa8a38f-6119-4dc0-9cd4-421ac9596f02}, !- Handle
  {31d1f368-a0c1-4dc6-9da8-f3aaedbdf99f}, !- Source Object
  3,                                      !- Outlet Port
  {59856e85-ff49-4553-aa38-fe08dbf5bb7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2c7b3d9-c8b5-4e6e-ad80-cfa96f5f2656}, !- Handle
  {59856e85-ff49-4553-aa38-fe08dbf5bb7a}, !- Source Object
  6,                                      !- Outlet Port
  {01848341-0270-46a4-9a48-83b9c736c62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9f0c06-4309-4732-9597-c9c4914e9f4d}, !- Handle
  {01848341-0270-46a4-9a48-83b9c736c62b}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9be82b64-2074-4007-83ac-7d5e8615fdcc}, !- Handle
  Perimeter_mid_ZN_3 ZN Reheat Coil Controller, !- Name
  {59856e85-ff49-4553-aa38-fe08dbf5bb7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67fc580d-e963-483c-912d-99a4ef8becd7}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {18d3b8e0-4102-4fde-af52-19e20947600f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59856e85-ff49-4553-aa38-fe08dbf5bb7a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01d777aa-0719-4e2f-9d46-3819fda11e59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9aa2224-42a5-44da-a018-5ae59055d545}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {01d777aa-0719-4e2f-9d46-3819fda11e59}, !- Inlet Port
  {d4f82cff-86a4-4d4a-be87-af65e4b942be}; !- Outlet Port

OS:Node,
  {d2fac552-93e7-4abc-b2af-b179fd543422}, !- Handle
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Name
  {b23f19ba-bb29-471a-a6ab-db4f5acb8d94}, !- Inlet Port
  {adc5f615-8c65-487a-96e5-333929cef478}; !- Outlet Port

OS:Connection,
  {d4f82cff-86a4-4d4a-be87-af65e4b942be}, !- Handle
  {c9aa2224-42a5-44da-a018-5ae59055d545}, !- Source Object
  3,                                      !- Outlet Port
  {e084f829-dd98-4ad0-bfc2-cdb5b6ef5a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23f19ba-bb29-471a-a6ab-db4f5acb8d94}, !- Handle
  {edb269b5-bc4b-434e-a262-5d977309902a}, !- Source Object
  2,                                      !- Outlet Port
  {d2fac552-93e7-4abc-b2af-b179fd543422}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f20f29ed-8928-4c2c-bdb9-51281df9146d}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {f398be8b-20cd-485d-b174-6f35f06b9025}, !- Inlet Port
  {18d3b8e0-4102-4fde-af52-19e20947600f}; !- Outlet Port

OS:Connection,
  {f398be8b-20cd-485d-b174-6f35f06b9025}, !- Handle
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Source Object
  5,                                      !- Outlet Port
  {f20f29ed-8928-4c2c-bdb9-51281df9146d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d3b8e0-4102-4fde-af52-19e20947600f}, !- Handle
  {f20f29ed-8928-4c2c-bdb9-51281df9146d}, !- Source Object
  3,                                      !- Outlet Port
  {67fc580d-e963-483c-912d-99a4ef8becd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d777aa-0719-4e2f-9d46-3819fda11e59}, !- Handle
  {67fc580d-e963-483c-912d-99a4ef8becd7}, !- Source Object
  12,                                     !- Outlet Port
  {c9aa2224-42a5-44da-a018-5ae59055d545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc5f615-8c65-487a-96e5-333929cef478}, !- Handle
  {d2fac552-93e7-4abc-b2af-b179fd543422}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08c1cee6-a4f4-4812-987e-9860bdcb0ed2}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7709aae6-2417-4b80-a5d8-7feb95d26a3a}, !- Water Inlet Node Name
  {96832ac3-0db4-461b-919a-15f3814e2780}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1ae4a5a3-55b6-4cfd-b84b-9b57a6e0d629}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {5bd43f09-85b2-4c66-b521-807c7160d9c1}, !- Inlet Port
  {7709aae6-2417-4b80-a5d8-7feb95d26a3a}; !- Outlet Port

OS:Connection,
  {5bd43f09-85b2-4c66-b521-807c7160d9c1}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  14,                                     !- Outlet Port
  {1ae4a5a3-55b6-4cfd-b84b-9b57a6e0d629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc0cff34-1299-4fa6-b969-98ddbf6eaa70}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {96832ac3-0db4-461b-919a-15f3814e2780}, !- Inlet Port
  {955c4bcd-951c-4dcb-acfd-15ecb92c9d1d}; !- Outlet Port

OS:Connection,
  {7709aae6-2417-4b80-a5d8-7feb95d26a3a}, !- Handle
  {1ae4a5a3-55b6-4cfd-b84b-9b57a6e0d629}, !- Source Object
  3,                                      !- Outlet Port
  {08c1cee6-a4f4-4812-987e-9860bdcb0ed2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96832ac3-0db4-461b-919a-15f3814e2780}, !- Handle
  {08c1cee6-a4f4-4812-987e-9860bdcb0ed2}, !- Source Object
  6,                                      !- Outlet Port
  {bc0cff34-1299-4fa6-b969-98ddbf6eaa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {955c4bcd-951c-4dcb-acfd-15ecb92c9d1d}, !- Handle
  {bc0cff34-1299-4fa6-b969-98ddbf6eaa70}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e148ac6c-3424-4be8-9e6b-e826df22b346}, !- Handle
  Perimeter_mid_ZN_4 ZN Reheat Coil Controller, !- Name
  {08c1cee6-a4f4-4812-987e-9860bdcb0ed2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9dbd981-4702-4ec0-84c0-7913e02e9ae0}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {8ad4c125-536b-43e2-8c39-ebb9c599df6b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08c1cee6-a4f4-4812-987e-9860bdcb0ed2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {833d4e17-d13a-4587-9b96-2b32e3cfcb78}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f56ab39-1669-4463-b05e-90a1ae5fd6d2}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {833d4e17-d13a-4587-9b96-2b32e3cfcb78}, !- Inlet Port
  {88614a81-9995-4323-aa0b-260338437719}; !- Outlet Port

OS:Node,
  {6cfa6829-ab9b-42a9-81a5-c08d33262ea8}, !- Handle
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Name
  {8d644479-95ae-4163-947c-77907c39c5ad}, !- Inlet Port
  {364a27ff-4b38-41f7-86ad-d3d5d36c0c7d}; !- Outlet Port

OS:Connection,
  {88614a81-9995-4323-aa0b-260338437719}, !- Handle
  {7f56ab39-1669-4463-b05e-90a1ae5fd6d2}, !- Source Object
  3,                                      !- Outlet Port
  {31c7f19b-c0fc-4493-b7f7-a5dffe4c31af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d644479-95ae-4163-947c-77907c39c5ad}, !- Handle
  {d6c9ff93-e32e-4880-b93c-892975b8033c}, !- Source Object
  2,                                      !- Outlet Port
  {6cfa6829-ab9b-42a9-81a5-c08d33262ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba0eb90-8d1d-40c9-97f1-19dc61729938}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {59eed381-314d-4079-9ee0-67dc022ad458}, !- Inlet Port
  {8ad4c125-536b-43e2-8c39-ebb9c599df6b}; !- Outlet Port

OS:Connection,
  {59eed381-314d-4079-9ee0-67dc022ad458}, !- Handle
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Source Object
  6,                                      !- Outlet Port
  {8ba0eb90-8d1d-40c9-97f1-19dc61729938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad4c125-536b-43e2-8c39-ebb9c599df6b}, !- Handle
  {8ba0eb90-8d1d-40c9-97f1-19dc61729938}, !- Source Object
  3,                                      !- Outlet Port
  {f9dbd981-4702-4ec0-84c0-7913e02e9ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {833d4e17-d13a-4587-9b96-2b32e3cfcb78}, !- Handle
  {f9dbd981-4702-4ec0-84c0-7913e02e9ae0}, !- Source Object
  12,                                     !- Outlet Port
  {7f56ab39-1669-4463-b05e-90a1ae5fd6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364a27ff-4b38-41f7-86ad-d3d5d36c0c7d}, !- Handle
  {6cfa6829-ab9b-42a9-81a5-c08d33262ea8}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {45992a5d-c771-4be9-9e5c-0c09dd2f129f}, !- Handle
  Core_mid ZN Reheat Coil,                !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f32e5a7c-56d6-4fc4-857e-04f0562270aa}, !- Water Inlet Node Name
  {bdb018e4-ac52-437d-a7d5-26ba9b170de2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0faec762-8a46-4b94-97b8-2216d38c25fa}, !- Handle
  Core_mid ZN Reheat Coil Inlet Water Node, !- Name
  {09b649bc-6760-48a0-9958-765264f3fff5}, !- Inlet Port
  {f32e5a7c-56d6-4fc4-857e-04f0562270aa}; !- Outlet Port

OS:Connection,
  {09b649bc-6760-48a0-9958-765264f3fff5}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  15,                                     !- Outlet Port
  {0faec762-8a46-4b94-97b8-2216d38c25fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60e79f03-9aad-4a68-affb-d068fce10cf7}, !- Handle
  Core_mid ZN Reheat Coil Outlet Water Node, !- Name
  {bdb018e4-ac52-437d-a7d5-26ba9b170de2}, !- Inlet Port
  {7d9749dc-d8f5-4325-9f01-fbf29f3b9c5c}; !- Outlet Port

OS:Connection,
  {f32e5a7c-56d6-4fc4-857e-04f0562270aa}, !- Handle
  {0faec762-8a46-4b94-97b8-2216d38c25fa}, !- Source Object
  3,                                      !- Outlet Port
  {45992a5d-c771-4be9-9e5c-0c09dd2f129f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdb018e4-ac52-437d-a7d5-26ba9b170de2}, !- Handle
  {45992a5d-c771-4be9-9e5c-0c09dd2f129f}, !- Source Object
  6,                                      !- Outlet Port
  {60e79f03-9aad-4a68-affb-d068fce10cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9749dc-d8f5-4325-9f01-fbf29f3b9c5c}, !- Handle
  {60e79f03-9aad-4a68-affb-d068fce10cf7}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b61d3da-cad3-44e6-9baf-0ddaff703d72}, !- Handle
  Core_mid ZN Reheat Coil Controller,     !- Name
  {45992a5d-c771-4be9-9e5c-0c09dd2f129f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4db00ed-12e7-42f0-9745-55621c7d35de}, !- Handle
  Core_mid ZN VAV Terminal,               !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {2f4217c3-061f-4704-a530-8c73a0816e4c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {45992a5d-c771-4be9-9e5c-0c09dd2f129f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9c7d4701-9bd5-4cad-85de-e472cdc1627c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {857a450a-1aff-4394-b2e0-6cc81e0d004c}, !- Handle
  Core_mid ZN VAV Terminal Outlet Air Node, !- Name
  {9c7d4701-9bd5-4cad-85de-e472cdc1627c}, !- Inlet Port
  {96952db4-fba0-48d0-824f-08bd3193304d}; !- Outlet Port

OS:Node,
  {9c54ff67-6e9d-49e1-9026-efa32a7fbeb7}, !- Handle
  Core_mid ZN Return Air Node,            !- Name
  {cd833e0e-c4da-485d-ba56-d9949bf709ae}, !- Inlet Port
  {0b86f7cb-015f-4596-9a94-498e3cc9a97e}; !- Outlet Port

OS:Connection,
  {96952db4-fba0-48d0-824f-08bd3193304d}, !- Handle
  {857a450a-1aff-4394-b2e0-6cc81e0d004c}, !- Source Object
  3,                                      !- Outlet Port
  {6b9e69b4-555f-4efe-9abd-9e24a710a87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd833e0e-c4da-485d-ba56-d9949bf709ae}, !- Handle
  {f3ec5bec-eee7-4336-a941-649d81f5f6fb}, !- Source Object
  2,                                      !- Outlet Port
  {9c54ff67-6e9d-49e1-9026-efa32a7fbeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {132cf6ea-0bcf-4d43-8264-2ef30798187a}, !- Handle
  Core_mid ZN VAV Terminal Inlet Air Node, !- Name
  {2e96c52a-de2e-4e00-bf22-aea02e3783ea}, !- Inlet Port
  {2f4217c3-061f-4704-a530-8c73a0816e4c}; !- Outlet Port

OS:Connection,
  {2e96c52a-de2e-4e00-bf22-aea02e3783ea}, !- Handle
  {d8758edf-b004-41a1-ae99-d833274ddc83}, !- Source Object
  7,                                      !- Outlet Port
  {132cf6ea-0bcf-4d43-8264-2ef30798187a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4217c3-061f-4704-a530-8c73a0816e4c}, !- Handle
  {132cf6ea-0bcf-4d43-8264-2ef30798187a}, !- Source Object
  3,                                      !- Outlet Port
  {f4db00ed-12e7-42f0-9745-55621c7d35de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c7d4701-9bd5-4cad-85de-e472cdc1627c}, !- Handle
  {f4db00ed-12e7-42f0-9745-55621c7d35de}, !- Source Object
  12,                                     !- Outlet Port
  {857a450a-1aff-4394-b2e0-6cc81e0d004c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b86f7cb-015f-4596-9a94-498e3cc9a97e}, !- Handle
  {9c54ff67-6e9d-49e1-9026-efa32a7fbeb7}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcee28-d175-4680-9eca-82b837664c51}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {36942a40-7092-4461-9706-9e558d87e400}, !- Handle
  VAV_3,                                  !- Name
  ,                                       !- Controller List Name
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Availability Schedule
  {0a605a12-3e5e-4486-96f8-319b475584e1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b3120fa-fa63-4bc5-a0ea-df342e9e8486}, !- Supply Side Inlet Node Name
  {0f99a54d-f449-4e8b-bb4a-11f2872de113}, !- Demand Side Outlet Node Name
  {fb297083-771b-48e6-90b9-97536c4d528a}, !- Demand Side Inlet Node A
  {f24d8b69-b710-43b7-b3fd-500bbeaeb59c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca55d14c-4fe4-4aae-b9d5-43a4721d2492}, !- Demand Mixer Name
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b426bd08-3c65-430c-b1d3-9c3402244909}, !- Handle
  VAV_3 Supply Inlet Node,                !- Name
  {1b3120fa-fa63-4bc5-a0ea-df342e9e8486}, !- Inlet Port
  {d1fb299b-de51-4252-926b-72d2c165da4c}; !- Outlet Port

OS:Node,
  {fc76f33d-a84e-45e1-9d46-6e2c52dd03be}, !- Handle
  VAV_3 Supply Outlet Node,               !- Name
  {f72c69dc-385b-4086-bed4-c641d430a7cb}, !- Inlet Port
  {f24d8b69-b710-43b7-b3fd-500bbeaeb59c}; !- Outlet Port

OS:Connection,
  {1b3120fa-fa63-4bc5-a0ea-df342e9e8486}, !- Handle
  {36942a40-7092-4461-9706-9e558d87e400}, !- Source Object
  9,                                      !- Outlet Port
  {b426bd08-3c65-430c-b1d3-9c3402244909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24d8b69-b710-43b7-b3fd-500bbeaeb59c}, !- Handle
  {fc76f33d-a84e-45e1-9d46-6e2c52dd03be}, !- Source Object
  3,                                      !- Outlet Port
  {36942a40-7092-4461-9706-9e558d87e400}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b8cec6bd-46e4-4bef-a4b8-701ba809e045}, !- Handle
  VAV_3 Demand Inlet Node,                !- Name
  {fb297083-771b-48e6-90b9-97536c4d528a}, !- Inlet Port
  {b2da2b56-74bf-4524-8a85-b994b0e10df2}; !- Outlet Port

OS:Node,
  {2fc76026-67f2-4b71-8a7c-8bc5f6f99bf5}, !- Handle
  VAV_3 Demand Outlet Node,               !- Name
  {2137077c-7e91-437e-8e67-78a622ef4656}, !- Inlet Port
  {0f99a54d-f449-4e8b-bb4a-11f2872de113}; !- Outlet Port

OS:Node,
  {2ec4e49a-20dd-4dff-8c9a-d6af5280a63e}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node, !- Name
  {a4c4b995-5fe6-4391-a83c-bcbd85d2d592}, !- Inlet Port
  {57ad6cb6-8235-444c-9cb4-065a03da1f67}; !- Outlet Port

OS:Connection,
  {fb297083-771b-48e6-90b9-97536c4d528a}, !- Handle
  {36942a40-7092-4461-9706-9e558d87e400}, !- Source Object
  11,                                     !- Outlet Port
  {b8cec6bd-46e4-4bef-a4b8-701ba809e045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f99a54d-f449-4e8b-bb4a-11f2872de113}, !- Handle
  {2fc76026-67f2-4b71-8a7c-8bc5f6f99bf5}, !- Source Object
  3,                                      !- Outlet Port
  {36942a40-7092-4461-9706-9e558d87e400}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b2da2b56-74bf-4524-8a85-b994b0e10df2}, !- Inlet Node Name
  {5feb27e3-b8af-400c-9a8f-82009391a4ed}, !- Outlet Node Name 1
  {3bba43d5-be35-4385-b771-ca5ee547f324}, !- Outlet Node Name 2
  {5b785623-1268-44d7-a3e2-ad52c9860272}, !- Outlet Node Name 3
  {50b37ff9-062f-4165-88d9-bfa770620b4d}, !- Outlet Node Name 4
  {4899481a-0e11-4b78-aae6-a7550b4bc98f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {ca55d14c-4fe4-4aae-b9d5-43a4721d2492}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2137077c-7e91-437e-8e67-78a622ef4656}, !- Outlet Node Name
  {34e4c225-9449-46a2-b7a5-7fc22d72dfe2}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {b2da2b56-74bf-4524-8a85-b994b0e10df2}, !- Handle
  {b8cec6bd-46e4-4bef-a4b8-701ba809e045}, !- Source Object
  3,                                      !- Outlet Port
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2137077c-7e91-437e-8e67-78a622ef4656}, !- Handle
  {ca55d14c-4fe4-4aae-b9d5-43a4721d2492}, !- Source Object
  2,                                      !- Outlet Port
  {2fc76026-67f2-4b71-8a7c-8bc5f6f99bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef5d71a1-1369-449b-b754-d96e3916dc1a}, !- Handle
  {36942a40-7092-4461-9706-9e558d87e400}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0a605a12-3e5e-4486-96f8-319b475584e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e300dbab-2e9e-4c53-ac68-534f93d6abc4}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {7aef974b-373b-4dfe-bd1d-78f3c560f15a}, !- Handle
  VAV_3 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {57132ec1-b118-4ad6-b2c0-e01662dcb094}, !- Schedule Name
  {fc76f33d-a84e-45e1-9d46-6e2c52dd03be}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {a0b06764-fe57-436f-818d-a0499fac6b7f}, !- Handle
  VAV_3 Fan,                              !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ff36db6a-30c8-4857-b6ca-783f03b5969e}, !- Air Inlet Node Name
  {f72c69dc-385b-4086-bed4-c641d430a7cb}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f72c69dc-385b-4086-bed4-c641d430a7cb}, !- Handle
  {a0b06764-fe57-436f-818d-a0499fac6b7f}, !- Source Object
  17,                                     !- Outlet Port
  {fc76f33d-a84e-45e1-9d46-6e2c52dd03be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4cc6603-f16f-4d9b-9a05-8fea0fee784d}, !- Handle
  VAV_3 Main Htg Coil,                    !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b64654fa-7d01-4a0b-a754-0ba6515c66a6}, !- Water Inlet Node Name
  {ab9a2936-5d8b-40ca-bf94-27e5cd66b70b}, !- Water Outlet Node Name
  {75128a83-def5-4304-90c9-9f336a44e39c}, !- Air Inlet Node Name
  {50e426fd-8a9d-490d-806f-b66a7d4b0034}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de73b6db-123c-459e-a7a4-01bfba2926a3}, !- Handle
  VAV_3 Main Htg Coil Inlet Water Node,   !- Name
  {8926de2e-0c63-4ecd-b929-2799258b1c78}, !- Inlet Port
  {b64654fa-7d01-4a0b-a754-0ba6515c66a6}; !- Outlet Port

OS:Connection,
  {8926de2e-0c63-4ecd-b929-2799258b1c78}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  16,                                     !- Outlet Port
  {de73b6db-123c-459e-a7a4-01bfba2926a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46fc08c3-ee00-41af-b2bf-8f06563ca21a}, !- Handle
  VAV_3 Main Htg Coil Outlet Water Node,  !- Name
  {ab9a2936-5d8b-40ca-bf94-27e5cd66b70b}, !- Inlet Port
  {936e447f-fc03-4afc-9ab8-89895cb245e0}; !- Outlet Port

OS:Connection,
  {b64654fa-7d01-4a0b-a754-0ba6515c66a6}, !- Handle
  {de73b6db-123c-459e-a7a4-01bfba2926a3}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc6603-f16f-4d9b-9a05-8fea0fee784d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab9a2936-5d8b-40ca-bf94-27e5cd66b70b}, !- Handle
  {f4cc6603-f16f-4d9b-9a05-8fea0fee784d}, !- Source Object
  6,                                      !- Outlet Port
  {46fc08c3-ee00-41af-b2bf-8f06563ca21a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936e447f-fc03-4afc-9ab8-89895cb245e0}, !- Handle
  {46fc08c3-ee00-41af-b2bf-8f06563ca21a}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61f09521-8f0e-48b6-84c6-6abea8cc4621}, !- Handle
  VAV_3 Main Htg Coil Controller,         !- Name
  {f4cc6603-f16f-4d9b-9a05-8fea0fee784d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {83338920-68f1-42e1-a201-d77595f1c044}, !- Handle
  VAV_3 Main Htg Coil Outlet Air Node,    !- Name
  {50e426fd-8a9d-490d-806f-b66a7d4b0034}, !- Inlet Port
  {ff36db6a-30c8-4857-b6ca-783f03b5969e}; !- Outlet Port

OS:Connection,
  {50e426fd-8a9d-490d-806f-b66a7d4b0034}, !- Handle
  {f4cc6603-f16f-4d9b-9a05-8fea0fee784d}, !- Source Object
  8,                                      !- Outlet Port
  {83338920-68f1-42e1-a201-d77595f1c044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff36db6a-30c8-4857-b6ca-783f03b5969e}, !- Handle
  {83338920-68f1-42e1-a201-d77595f1c044}, !- Source Object
  3,                                      !- Outlet Port
  {a0b06764-fe57-436f-818d-a0499fac6b7f}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d2dc5e7b-5405-49d9-9d7e-eacfaf04ef2f}, !- Handle
  VAV_3 Clg Coil,                         !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6c9d715a-8110-44b3-9769-e54776dba812}, !- Water Inlet Node Name
  {7f886563-f60b-4be5-bd18-f41d7c8c3a57}, !- Water Outlet Node Name
  {a5ac6a14-b5a5-451a-8e3a-f455b38b2b9e}, !- Air Inlet Node Name
  {aadc9172-9055-4991-820c-9147c14e7e89}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {998b5a35-4960-4045-87a8-06c898086854}, !- Handle
  VAV_3 Clg Coil Inlet Water Node,        !- Name
  {a8c0c5ed-ed8b-4c1d-9e03-dd1d28af9c69}, !- Inlet Port
  {6c9d715a-8110-44b3-9769-e54776dba812}; !- Outlet Port

OS:Connection,
  {a8c0c5ed-ed8b-4c1d-9e03-dd1d28af9c69}, !- Handle
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Source Object
  6,                                      !- Outlet Port
  {998b5a35-4960-4045-87a8-06c898086854}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2af30e03-882a-4dc1-a21e-187c61d413e7}, !- Handle
  VAV_3 Clg Coil Outlet Water Node,       !- Name
  {7f886563-f60b-4be5-bd18-f41d7c8c3a57}, !- Inlet Port
  {082ef5c1-e4a9-4369-b3cc-73b5cbdb5e6b}; !- Outlet Port

OS:Connection,
  {6c9d715a-8110-44b3-9769-e54776dba812}, !- Handle
  {998b5a35-4960-4045-87a8-06c898086854}, !- Source Object
  3,                                      !- Outlet Port
  {d2dc5e7b-5405-49d9-9d7e-eacfaf04ef2f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7f886563-f60b-4be5-bd18-f41d7c8c3a57}, !- Handle
  {d2dc5e7b-5405-49d9-9d7e-eacfaf04ef2f}, !- Source Object
  11,                                     !- Outlet Port
  {2af30e03-882a-4dc1-a21e-187c61d413e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082ef5c1-e4a9-4369-b3cc-73b5cbdb5e6b}, !- Handle
  {2af30e03-882a-4dc1-a21e-187c61d413e7}, !- Source Object
  3,                                      !- Outlet Port
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cf9db150-26a7-4000-8fbb-e4428870dd22}, !- Handle
  VAV_3 Clg Coil Controller,              !- Name
  {d2dc5e7b-5405-49d9-9d7e-eacfaf04ef2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1ba6dd6e-d615-496b-9223-9d82d7335d3e}, !- Handle
  VAV_3 Clg Coil Outlet Air Node,         !- Name
  {aadc9172-9055-4991-820c-9147c14e7e89}, !- Inlet Port
  {75128a83-def5-4304-90c9-9f336a44e39c}; !- Outlet Port

OS:Connection,
  {aadc9172-9055-4991-820c-9147c14e7e89}, !- Handle
  {d2dc5e7b-5405-49d9-9d7e-eacfaf04ef2f}, !- Source Object
  13,                                     !- Outlet Port
  {1ba6dd6e-d615-496b-9223-9d82d7335d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75128a83-def5-4304-90c9-9f336a44e39c}, !- Handle
  {1ba6dd6e-d615-496b-9223-9d82d7335d3e}, !- Source Object
  3,                                      !- Outlet Port
  {f4cc6603-f16f-4d9b-9a05-8fea0fee784d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {64054f79-d0b3-45fe-9f6e-33495e3e3c02}, !- Handle
  VAV_3 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {21df697d-47bb-4006-9792-fd17a1aeca50}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {21df697d-47bb-4006-9792-fd17a1aeca50}, !- Handle
  VAV_3 Vent Controller,                  !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {03e58e2c-d4f0-4349-b04e-f9aef6ec2bdd}, !- Handle
  VAV_3 OA System,                        !- Name
  {64054f79-d0b3-45fe-9f6e-33495e3e3c02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dca11a7d-1707-4d17-85f2-1f822fc14041}, !- Mixed Air Node Name
  {9cdbd7e1-cf1f-496a-a506-cca3323cc4d2}, !- Outdoor Air Stream Node Name
  {9d31ab1e-b722-4b83-91b0-42871b077098}, !- Relief Air Stream Node Name
  {d1fb299b-de51-4252-926b-72d2c165da4c}; !- Return Air Stream Node Name

OS:Node,
  {a789686d-6597-4f60-b5bd-354500bda869}, !- Handle
  VAV_3 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {9cdbd7e1-cf1f-496a-a506-cca3323cc4d2}; !- Outlet Port

OS:Connection,
  {9cdbd7e1-cf1f-496a-a506-cca3323cc4d2}, !- Handle
  {a789686d-6597-4f60-b5bd-354500bda869}, !- Source Object
  3,                                      !- Outlet Port
  {03e58e2c-d4f0-4349-b04e-f9aef6ec2bdd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3452b570-c449-40ee-bf63-d0b94e22f751}, !- Handle
  VAV_3 Relief Air Node,                  !- Name
  {9d31ab1e-b722-4b83-91b0-42871b077098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d31ab1e-b722-4b83-91b0-42871b077098}, !- Handle
  {03e58e2c-d4f0-4349-b04e-f9aef6ec2bdd}, !- Source Object
  7,                                      !- Outlet Port
  {3452b570-c449-40ee-bf63-d0b94e22f751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03a2263c-f482-4c3b-8dbf-7a488da3e620}, !- Handle
  VAV_3 Mixed Air Node,                   !- Name
  {dca11a7d-1707-4d17-85f2-1f822fc14041}, !- Inlet Port
  {a5ac6a14-b5a5-451a-8e3a-f455b38b2b9e}; !- Outlet Port

OS:Connection,
  {d1fb299b-de51-4252-926b-72d2c165da4c}, !- Handle
  {b426bd08-3c65-430c-b1d3-9c3402244909}, !- Source Object
  3,                                      !- Outlet Port
  {03e58e2c-d4f0-4349-b04e-f9aef6ec2bdd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dca11a7d-1707-4d17-85f2-1f822fc14041}, !- Handle
  {03e58e2c-d4f0-4349-b04e-f9aef6ec2bdd}, !- Source Object
  5,                                      !- Outlet Port
  {03a2263c-f482-4c3b-8dbf-7a488da3e620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ac6a14-b5a5-451a-8e3a-f455b38b2b9e}, !- Handle
  {03a2263c-f482-4c3b-8dbf-7a488da3e620}, !- Source Object
  3,                                      !- Outlet Port
  {d2dc5e7b-5405-49d9-9d7e-eacfaf04ef2f}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e300dbab-2e9e-4c53-ac68-534f93d6abc4}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b46a4b23-d87b-4150-ac3c-21f617aa1a42}, !- Control Zone or Zone List Name
  {11b8c7ea-20f7-4737-b004-26a5cdd8b3fa}, !- Cooling Control Zone or Zone List Name
  {2260e45b-7abc-459d-91e6-cb49201a42b0}, !- Heating Control Zone or Zone List Name
  {670b1726-d826-4d56-8308-2e168a12f00e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b46a4b23-d87b-4150-ac3c-21f617aa1a42}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {11b8c7ea-20f7-4737-b004-26a5cdd8b3fa}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2260e45b-7abc-459d-91e6-cb49201a42b0}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {670b1726-d826-4d56-8308-2e168a12f00e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {1eac32cd-f410-4659-81f1-2549b61410ae}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33bd735d-d397-4825-ac7f-cd3a0243266d}, !- Water Inlet Node Name
  {d8239b3d-dd47-4863-bf3a-c05cb006cd9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4618d5ef-87c7-40e5-91aa-b9e41fbbff16}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node, !- Name
  {cffdd9fa-dc60-4153-8065-426949143956}, !- Inlet Port
  {33bd735d-d397-4825-ac7f-cd3a0243266d}; !- Outlet Port

OS:Connection,
  {cffdd9fa-dc60-4153-8065-426949143956}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  17,                                     !- Outlet Port
  {4618d5ef-87c7-40e5-91aa-b9e41fbbff16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6786430b-6da6-4c65-a9d9-2e8014ef14ae}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d8239b3d-dd47-4863-bf3a-c05cb006cd9c}, !- Inlet Port
  {f11c3af8-6b3c-4d03-b763-25be2e80f731}; !- Outlet Port

OS:Connection,
  {33bd735d-d397-4825-ac7f-cd3a0243266d}, !- Handle
  {4618d5ef-87c7-40e5-91aa-b9e41fbbff16}, !- Source Object
  3,                                      !- Outlet Port
  {1eac32cd-f410-4659-81f1-2549b61410ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8239b3d-dd47-4863-bf3a-c05cb006cd9c}, !- Handle
  {1eac32cd-f410-4659-81f1-2549b61410ae}, !- Source Object
  6,                                      !- Outlet Port
  {6786430b-6da6-4c65-a9d9-2e8014ef14ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11c3af8-6b3c-4d03-b763-25be2e80f731}, !- Handle
  {6786430b-6da6-4c65-a9d9-2e8014ef14ae}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24157c3f-39bc-4318-8270-b2c1033ca556}, !- Handle
  Perimeter_top_ZN_1 ZN Reheat Coil Controller, !- Name
  {1eac32cd-f410-4659-81f1-2549b61410ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ccdb559b-568a-4d5e-a1e3-e55e3c1baa4d}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {1fa99d1e-cef6-40a5-a32f-532c29899e09}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1eac32cd-f410-4659-81f1-2549b61410ae}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4c4b995-5fe6-4391-a83c-bcbd85d2d592}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b135bbc-e05f-4cc2-8179-3bfa425ddca6}, !- Handle
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Name
  {898b6543-e00d-4273-a9f3-e5b0979f0622}, !- Inlet Port
  {427e8b3c-d8a6-4cd7-9828-905501992e82}; !- Outlet Port

OS:Connection,
  {57ad6cb6-8235-444c-9cb4-065a03da1f67}, !- Handle
  {2ec4e49a-20dd-4dff-8c9a-d6af5280a63e}, !- Source Object
  3,                                      !- Outlet Port
  {144fb6f3-c55e-403a-afbd-adfff60f7d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898b6543-e00d-4273-a9f3-e5b0979f0622}, !- Handle
  {ffa15c9f-f681-4261-b171-5b977553d57b}, !- Source Object
  2,                                      !- Outlet Port
  {2b135bbc-e05f-4cc2-8179-3bfa425ddca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78097d5d-bcc5-4f66-96a8-4db26fc5d0a5}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Name
  {5feb27e3-b8af-400c-9a8f-82009391a4ed}, !- Inlet Port
  {1fa99d1e-cef6-40a5-a32f-532c29899e09}; !- Outlet Port

OS:Connection,
  {5feb27e3-b8af-400c-9a8f-82009391a4ed}, !- Handle
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Source Object
  3,                                      !- Outlet Port
  {78097d5d-bcc5-4f66-96a8-4db26fc5d0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa99d1e-cef6-40a5-a32f-532c29899e09}, !- Handle
  {78097d5d-bcc5-4f66-96a8-4db26fc5d0a5}, !- Source Object
  3,                                      !- Outlet Port
  {ccdb559b-568a-4d5e-a1e3-e55e3c1baa4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4c4b995-5fe6-4391-a83c-bcbd85d2d592}, !- Handle
  {ccdb559b-568a-4d5e-a1e3-e55e3c1baa4d}, !- Source Object
  12,                                     !- Outlet Port
  {2ec4e49a-20dd-4dff-8c9a-d6af5280a63e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {65b17477-1981-428a-9522-6e2f39df6991}, !- ThermalZone
  {b307d885-1fa7-4e92-9537-ce0c2b0c0b81}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {427e8b3c-d8a6-4cd7-9828-905501992e82}, !- Inlet Node 1
  {cbce8bb2-b077-4a77-9696-5b683a7fda3f}, !- Inlet Node 2
  {890344a7-70fb-4867-8821-aab5878580c5}, !- Inlet Node 3
  {f71a3970-849f-4c00-8d73-1192980abe59}, !- Inlet Node 4
  {0b3313f0-c4ff-42f7-83c8-6d0a6e5c2c9f}; !- Inlet Node 5

OS:Node,
  {8fc37163-bab4-45d9-86e2-e1e5f14e93bf}, !- Handle
  Node 155,                               !- Name
  {b307d885-1fa7-4e92-9537-ce0c2b0c0b81}, !- Inlet Port
  {34e4c225-9449-46a2-b7a5-7fc22d72dfe2}; !- Outlet Port

OS:Connection,
  {427e8b3c-d8a6-4cd7-9828-905501992e82}, !- Handle
  {2b135bbc-e05f-4cc2-8179-3bfa425ddca6}, !- Source Object
  3,                                      !- Outlet Port
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b307d885-1fa7-4e92-9537-ce0c2b0c0b81}, !- Handle
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Source Object
  3,                                      !- Outlet Port
  {8fc37163-bab4-45d9-86e2-e1e5f14e93bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e4c225-9449-46a2-b7a5-7fc22d72dfe2}, !- Handle
  {8fc37163-bab4-45d9-86e2-e1e5f14e93bf}, !- Source Object
  3,                                      !- Outlet Port
  {ca55d14c-4fe4-4aae-b9d5-43a4721d2492}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {538b3048-562f-4efe-85ea-acc7a035c597}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e5d50ff-43de-466a-af4d-eda071b58c0f}, !- Water Inlet Node Name
  {35a2d633-50db-4829-8167-21cee0494f07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a99d304-b9d2-4f7f-878f-849b52afbd7e}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3f9ed326-02c5-4389-9b63-d68bdd34d0fc}, !- Inlet Port
  {1e5d50ff-43de-466a-af4d-eda071b58c0f}; !- Outlet Port

OS:Connection,
  {3f9ed326-02c5-4389-9b63-d68bdd34d0fc}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  18,                                     !- Outlet Port
  {9a99d304-b9d2-4f7f-878f-849b52afbd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33216f0a-045a-4dbe-808b-3ced42677ef7}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node, !- Name
  {35a2d633-50db-4829-8167-21cee0494f07}, !- Inlet Port
  {7889b18e-50ff-4236-a810-43a8d4541e25}; !- Outlet Port

OS:Connection,
  {1e5d50ff-43de-466a-af4d-eda071b58c0f}, !- Handle
  {9a99d304-b9d2-4f7f-878f-849b52afbd7e}, !- Source Object
  3,                                      !- Outlet Port
  {538b3048-562f-4efe-85ea-acc7a035c597}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35a2d633-50db-4829-8167-21cee0494f07}, !- Handle
  {538b3048-562f-4efe-85ea-acc7a035c597}, !- Source Object
  6,                                      !- Outlet Port
  {33216f0a-045a-4dbe-808b-3ced42677ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7889b18e-50ff-4236-a810-43a8d4541e25}, !- Handle
  {33216f0a-045a-4dbe-808b-3ced42677ef7}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39e0e4c5-6e38-4a46-80a6-68aec43d9ba4}, !- Handle
  Perimeter_top_ZN_2 ZN Reheat Coil Controller, !- Name
  {538b3048-562f-4efe-85ea-acc7a035c597}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e88b271e-e2e7-4a74-81d9-c38d877877b0}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {88c1900b-108d-4e41-87e1-262a5dc1c969}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {538b3048-562f-4efe-85ea-acc7a035c597}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4eb6cca2-38f6-4537-80f4-cacb03dfe128}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9d9a117-fd47-40b3-a736-e97a34e00ffd}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4eb6cca2-38f6-4537-80f4-cacb03dfe128}, !- Inlet Port
  {72f155a3-ea4c-4078-974b-9676c3f923fb}; !- Outlet Port

OS:Node,
  {79ed3d3d-7d70-46fd-87ed-b3612a61a945}, !- Handle
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Name
  {cc3b63e6-fa6f-4900-b695-075347d90eba}, !- Inlet Port
  {cbce8bb2-b077-4a77-9696-5b683a7fda3f}; !- Outlet Port

OS:Connection,
  {72f155a3-ea4c-4078-974b-9676c3f923fb}, !- Handle
  {c9d9a117-fd47-40b3-a736-e97a34e00ffd}, !- Source Object
  3,                                      !- Outlet Port
  {590a88ae-26fc-4361-891d-7a60ad35f31e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3b63e6-fa6f-4900-b695-075347d90eba}, !- Handle
  {9bb7281f-4828-47f5-9441-a14ea88b8b38}, !- Source Object
  2,                                      !- Outlet Port
  {79ed3d3d-7d70-46fd-87ed-b3612a61a945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e97e1b42-b2da-47e4-a654-d01fa90678b7}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Name
  {3bba43d5-be35-4385-b771-ca5ee547f324}, !- Inlet Port
  {88c1900b-108d-4e41-87e1-262a5dc1c969}; !- Outlet Port

OS:Connection,
  {3bba43d5-be35-4385-b771-ca5ee547f324}, !- Handle
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Source Object
  4,                                      !- Outlet Port
  {e97e1b42-b2da-47e4-a654-d01fa90678b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88c1900b-108d-4e41-87e1-262a5dc1c969}, !- Handle
  {e97e1b42-b2da-47e4-a654-d01fa90678b7}, !- Source Object
  3,                                      !- Outlet Port
  {e88b271e-e2e7-4a74-81d9-c38d877877b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eb6cca2-38f6-4537-80f4-cacb03dfe128}, !- Handle
  {e88b271e-e2e7-4a74-81d9-c38d877877b0}, !- Source Object
  12,                                     !- Outlet Port
  {c9d9a117-fd47-40b3-a736-e97a34e00ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbce8bb2-b077-4a77-9696-5b683a7fda3f}, !- Handle
  {79ed3d3d-7d70-46fd-87ed-b3612a61a945}, !- Source Object
  3,                                      !- Outlet Port
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f46ec7a7-019c-48b9-ac0a-593799d68255}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1fbc209-c233-41ae-9da7-0b04fe6f08f1}, !- Water Inlet Node Name
  {520daac3-2833-4176-b3d4-7781ae1278ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {27a28e60-d228-42ea-8b21-f60604e2b975}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Name
  {8c081f7c-dabc-4c0e-861e-9813c7ecca41}, !- Inlet Port
  {f1fbc209-c233-41ae-9da7-0b04fe6f08f1}; !- Outlet Port

OS:Connection,
  {8c081f7c-dabc-4c0e-861e-9813c7ecca41}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  19,                                     !- Outlet Port
  {27a28e60-d228-42ea-8b21-f60604e2b975}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {220ed409-f0b6-45ca-90ad-9373f4e3e780}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node, !- Name
  {520daac3-2833-4176-b3d4-7781ae1278ae}, !- Inlet Port
  {3c84b9a5-f20b-4766-a8bd-021076664afd}; !- Outlet Port

OS:Connection,
  {f1fbc209-c233-41ae-9da7-0b04fe6f08f1}, !- Handle
  {27a28e60-d228-42ea-8b21-f60604e2b975}, !- Source Object
  3,                                      !- Outlet Port
  {f46ec7a7-019c-48b9-ac0a-593799d68255}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {520daac3-2833-4176-b3d4-7781ae1278ae}, !- Handle
  {f46ec7a7-019c-48b9-ac0a-593799d68255}, !- Source Object
  6,                                      !- Outlet Port
  {220ed409-f0b6-45ca-90ad-9373f4e3e780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c84b9a5-f20b-4766-a8bd-021076664afd}, !- Handle
  {220ed409-f0b6-45ca-90ad-9373f4e3e780}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f34749c7-f69a-4792-a508-a85df94d644b}, !- Handle
  Perimeter_top_ZN_3 ZN Reheat Coil Controller, !- Name
  {f46ec7a7-019c-48b9-ac0a-593799d68255}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0126985-ea6b-40fb-bcb6-8eca15709751}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {1c6a48e0-674c-4919-a54f-73e1791b366d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f46ec7a7-019c-48b9-ac0a-593799d68255}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f179f36-7d27-4539-89ec-8e9dea5f6259}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {454e6aab-48c4-483f-9268-72fc5d130d7d}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Name
  {5f179f36-7d27-4539-89ec-8e9dea5f6259}, !- Inlet Port
  {49a21520-6e37-4d67-9f6d-f89cc2636de4}; !- Outlet Port

OS:Node,
  {afb30336-888e-451d-a698-eb58accc49a2}, !- Handle
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Name
  {d5665cfd-2533-4095-b121-1d2c0b6975f3}, !- Inlet Port
  {890344a7-70fb-4867-8821-aab5878580c5}; !- Outlet Port

OS:Connection,
  {49a21520-6e37-4d67-9f6d-f89cc2636de4}, !- Handle
  {454e6aab-48c4-483f-9268-72fc5d130d7d}, !- Source Object
  3,                                      !- Outlet Port
  {eb6f7077-a121-4666-8dc7-48a0edc78968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5665cfd-2533-4095-b121-1d2c0b6975f3}, !- Handle
  {d4414395-756c-4380-824b-f7d9cf1890ff}, !- Source Object
  2,                                      !- Outlet Port
  {afb30336-888e-451d-a698-eb58accc49a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d668cdbb-619d-40e5-91d6-8ad7e24d693a}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Name
  {5b785623-1268-44d7-a3e2-ad52c9860272}, !- Inlet Port
  {1c6a48e0-674c-4919-a54f-73e1791b366d}; !- Outlet Port

OS:Connection,
  {5b785623-1268-44d7-a3e2-ad52c9860272}, !- Handle
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Source Object
  5,                                      !- Outlet Port
  {d668cdbb-619d-40e5-91d6-8ad7e24d693a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6a48e0-674c-4919-a54f-73e1791b366d}, !- Handle
  {d668cdbb-619d-40e5-91d6-8ad7e24d693a}, !- Source Object
  3,                                      !- Outlet Port
  {b0126985-ea6b-40fb-bcb6-8eca15709751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f179f36-7d27-4539-89ec-8e9dea5f6259}, !- Handle
  {b0126985-ea6b-40fb-bcb6-8eca15709751}, !- Source Object
  12,                                     !- Outlet Port
  {454e6aab-48c4-483f-9268-72fc5d130d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890344a7-70fb-4867-8821-aab5878580c5}, !- Handle
  {afb30336-888e-451d-a698-eb58accc49a2}, !- Source Object
  3,                                      !- Outlet Port
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5da2e16-6992-4cbf-b275-d93ddf773706}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d6a04b56-a726-4fa5-939f-3313aea9a7cb}, !- Water Inlet Node Name
  {907b07c4-65dc-4451-beb4-a5019ee49b09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75bf28a3-a32d-4208-803c-2ed0f37d3e30}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Name
  {65e2c2e3-a133-4d81-bd85-fc3429341118}, !- Inlet Port
  {d6a04b56-a726-4fa5-939f-3313aea9a7cb}; !- Outlet Port

OS:Connection,
  {65e2c2e3-a133-4d81-bd85-fc3429341118}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  20,                                     !- Outlet Port
  {75bf28a3-a32d-4208-803c-2ed0f37d3e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56f872ac-24ee-4075-8004-6e6f9a8b002b}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node, !- Name
  {907b07c4-65dc-4451-beb4-a5019ee49b09}, !- Inlet Port
  {d667b7f4-f784-4cd7-a5e2-9a3a5a955ffb}; !- Outlet Port

OS:Connection,
  {d6a04b56-a726-4fa5-939f-3313aea9a7cb}, !- Handle
  {75bf28a3-a32d-4208-803c-2ed0f37d3e30}, !- Source Object
  3,                                      !- Outlet Port
  {b5da2e16-6992-4cbf-b275-d93ddf773706}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {907b07c4-65dc-4451-beb4-a5019ee49b09}, !- Handle
  {b5da2e16-6992-4cbf-b275-d93ddf773706}, !- Source Object
  6,                                      !- Outlet Port
  {56f872ac-24ee-4075-8004-6e6f9a8b002b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d667b7f4-f784-4cd7-a5e2-9a3a5a955ffb}, !- Handle
  {56f872ac-24ee-4075-8004-6e6f9a8b002b}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8dc4216d-4f16-495f-96f5-83b1e575e25f}, !- Handle
  Perimeter_top_ZN_4 ZN Reheat Coil Controller, !- Name
  {b5da2e16-6992-4cbf-b275-d93ddf773706}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6a953300-eb13-475d-9d2c-b8357944ae48}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {9200b7ed-1c55-4e8d-b9f4-51125e77fbb5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5da2e16-6992-4cbf-b275-d93ddf773706}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7335b23b-9f8e-4fef-b5b7-62a6ddb8c0d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ac31ce5c-5b4e-4375-9976-9bed6cae4a5b}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Name
  {7335b23b-9f8e-4fef-b5b7-62a6ddb8c0d9}, !- Inlet Port
  {4ecfac07-1aff-4e1a-a07f-cf6521bf40c1}; !- Outlet Port

OS:Node,
  {baffabb0-cac2-4e7e-8cbd-c0242413b4ad}, !- Handle
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Name
  {c388bcda-ec4c-452e-881d-5eb32534e784}, !- Inlet Port
  {f71a3970-849f-4c00-8d73-1192980abe59}; !- Outlet Port

OS:Connection,
  {4ecfac07-1aff-4e1a-a07f-cf6521bf40c1}, !- Handle
  {ac31ce5c-5b4e-4375-9976-9bed6cae4a5b}, !- Source Object
  3,                                      !- Outlet Port
  {08e3bfff-43d1-4314-bb17-bae0b4cff347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c388bcda-ec4c-452e-881d-5eb32534e784}, !- Handle
  {07e3374a-86aa-4cbc-ba04-0a94e5889b80}, !- Source Object
  2,                                      !- Outlet Port
  {baffabb0-cac2-4e7e-8cbd-c0242413b4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01008b0b-2255-4de6-8e69-f731de027610}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Name
  {50b37ff9-062f-4165-88d9-bfa770620b4d}, !- Inlet Port
  {9200b7ed-1c55-4e8d-b9f4-51125e77fbb5}; !- Outlet Port

OS:Connection,
  {50b37ff9-062f-4165-88d9-bfa770620b4d}, !- Handle
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Source Object
  6,                                      !- Outlet Port
  {01008b0b-2255-4de6-8e69-f731de027610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9200b7ed-1c55-4e8d-b9f4-51125e77fbb5}, !- Handle
  {01008b0b-2255-4de6-8e69-f731de027610}, !- Source Object
  3,                                      !- Outlet Port
  {6a953300-eb13-475d-9d2c-b8357944ae48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7335b23b-9f8e-4fef-b5b7-62a6ddb8c0d9}, !- Handle
  {6a953300-eb13-475d-9d2c-b8357944ae48}, !- Source Object
  12,                                     !- Outlet Port
  {ac31ce5c-5b4e-4375-9976-9bed6cae4a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71a3970-849f-4c00-8d73-1192980abe59}, !- Handle
  {baffabb0-cac2-4e7e-8cbd-c0242413b4ad}, !- Source Object
  3,                                      !- Outlet Port
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3b27d75-7313-4c13-8689-c8174da5dff3}, !- Handle
  Core_top ZN Reheat Coil,                !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9fe25550-8be9-4f54-b8ed-84e77b61ca82}, !- Water Inlet Node Name
  {03d25a4e-e6cc-498c-a641-f84b86cb40d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d370b0f9-f8ba-41b0-ad80-36eac5446da0}, !- Handle
  Core_top ZN Reheat Coil Inlet Water Node, !- Name
  {54df1049-5888-49fa-b4e6-b805316b637d}, !- Inlet Port
  {9fe25550-8be9-4f54-b8ed-84e77b61ca82}; !- Outlet Port

OS:Connection,
  {54df1049-5888-49fa-b4e6-b805316b637d}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  21,                                     !- Outlet Port
  {d370b0f9-f8ba-41b0-ad80-36eac5446da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {176c2105-e475-43ae-bedb-765769ac400b}, !- Handle
  Core_top ZN Reheat Coil Outlet Water Node, !- Name
  {03d25a4e-e6cc-498c-a641-f84b86cb40d8}, !- Inlet Port
  {58fce366-d726-40be-b865-995522c37959}; !- Outlet Port

OS:Connection,
  {9fe25550-8be9-4f54-b8ed-84e77b61ca82}, !- Handle
  {d370b0f9-f8ba-41b0-ad80-36eac5446da0}, !- Source Object
  3,                                      !- Outlet Port
  {b3b27d75-7313-4c13-8689-c8174da5dff3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03d25a4e-e6cc-498c-a641-f84b86cb40d8}, !- Handle
  {b3b27d75-7313-4c13-8689-c8174da5dff3}, !- Source Object
  6,                                      !- Outlet Port
  {176c2105-e475-43ae-bedb-765769ac400b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fce366-d726-40be-b865-995522c37959}, !- Handle
  {176c2105-e475-43ae-bedb-765769ac400b}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b3a134a-569f-4e5a-94f6-1dd429055741}, !- Handle
  Core_top ZN Reheat Coil Controller,     !- Name
  {b3b27d75-7313-4c13-8689-c8174da5dff3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f90a636-772f-4989-b4d4-fd9d3f1b01fc}, !- Handle
  Core_top ZN VAV Terminal,               !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {da013410-962c-4377-a62b-7650e51072c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3b27d75-7313-4c13-8689-c8174da5dff3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {907cde17-73d9-40ac-852d-b69f1cdadcb3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e478242-9c94-4c12-9504-ce920db341ed}, !- Handle
  Core_top ZN VAV Terminal Outlet Air Node, !- Name
  {907cde17-73d9-40ac-852d-b69f1cdadcb3}, !- Inlet Port
  {9b92c404-f8a2-4fb4-b3c9-5fe8cbcdfb28}; !- Outlet Port

OS:Node,
  {e4fbafe3-e706-4572-a3a4-b5dfc1da5ae3}, !- Handle
  Core_top ZN Return Air Node,            !- Name
  {fba2953b-7778-442a-847e-c49bff05216b}, !- Inlet Port
  {0b3313f0-c4ff-42f7-83c8-6d0a6e5c2c9f}; !- Outlet Port

OS:Connection,
  {9b92c404-f8a2-4fb4-b3c9-5fe8cbcdfb28}, !- Handle
  {9e478242-9c94-4c12-9504-ce920db341ed}, !- Source Object
  3,                                      !- Outlet Port
  {85259c3c-242c-4f1a-90aa-0d3ec417219c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba2953b-7778-442a-847e-c49bff05216b}, !- Handle
  {fdd7c88e-359a-4d0a-98b1-dd7a9ba97928}, !- Source Object
  2,                                      !- Outlet Port
  {e4fbafe3-e706-4572-a3a4-b5dfc1da5ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {484fd6d8-6aa9-47df-99f5-caaed5698dd8}, !- Handle
  Core_top ZN VAV Terminal Inlet Air Node, !- Name
  {4899481a-0e11-4b78-aae6-a7550b4bc98f}, !- Inlet Port
  {da013410-962c-4377-a62b-7650e51072c7}; !- Outlet Port

OS:Connection,
  {4899481a-0e11-4b78-aae6-a7550b4bc98f}, !- Handle
  {21a31434-64f6-4567-bda0-498a831790dc}, !- Source Object
  7,                                      !- Outlet Port
  {484fd6d8-6aa9-47df-99f5-caaed5698dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da013410-962c-4377-a62b-7650e51072c7}, !- Handle
  {484fd6d8-6aa9-47df-99f5-caaed5698dd8}, !- Source Object
  3,                                      !- Outlet Port
  {6f90a636-772f-4989-b4d4-fd9d3f1b01fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {907cde17-73d9-40ac-852d-b69f1cdadcb3}, !- Handle
  {6f90a636-772f-4989-b4d4-fd9d3f1b01fc}, !- Source Object
  12,                                     !- Outlet Port
  {9e478242-9c94-4c12-9504-ce920db341ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3313f0-c4ff-42f7-83c8-6d0a6e5c2c9f}, !- Handle
  {e4fbafe3-e706-4572-a3a4-b5dfc1da5ae3}, !- Source Object
  3,                                      !- Outlet Port
  {faf7c9ba-dc6b-4470-ac19-45d5d08292c9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f678cddf-d853-40d5-b57b-a6a51ad715ab}, !- Handle
  VAV_5,                                  !- Name
  ,                                       !- Controller List Name
  {0ef356bb-81cb-46b7-b527-90a718e5932e}, !- Availability Schedule
  {2b75a548-7086-4080-bfee-2cee186d9b09}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {540564a9-daad-420c-b2e9-6105cfefed7d}, !- Supply Side Inlet Node Name
  {d50520e0-e327-483b-97bc-5fc7f5a9ce8d}, !- Demand Side Outlet Node Name
  {10e2ac1c-ce3c-4b2f-b6fc-a3a732112c5b}, !- Demand Side Inlet Node A
  {fc271d3e-39ca-4039-bf1c-4aec185a7adf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a9c37b6d-6f95-489e-9486-7399c04842ea}, !- Demand Mixer Name
  {8a0c5f0a-bee0-4525-aca5-36ba1f017c5b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5007020e-39e2-4f10-8a3c-cf709a471ee4}, !- Handle
  VAV_5 Supply Inlet Node,                !- Name
  {540564a9-daad-420c-b2e9-6105cfefed7d}, !- Inlet Port
  {0b833ab3-cbcb-4b23-984d-f0fa1d130fe0}; !- Outlet Port

OS:Node,
  {ccf81d75-ce81-4c3f-8a0d-531fd8e7ae2b}, !- Handle
  VAV_5 Supply Outlet Node,               !- Name
  {41d624de-5c72-409d-943c-0b7003abce6b}, !- Inlet Port
  {fc271d3e-39ca-4039-bf1c-4aec185a7adf}; !- Outlet Port

OS:Connection,
  {540564a9-daad-420c-b2e9-6105cfefed7d}, !- Handle
  {f678cddf-d853-40d5-b57b-a6a51ad715ab}, !- Source Object
  9,                                      !- Outlet Port
  {5007020e-39e2-4f10-8a3c-cf709a471ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc271d3e-39ca-4039-bf1c-4aec185a7adf}, !- Handle
  {ccf81d75-ce81-4c3f-8a0d-531fd8e7ae2b}, !- Source Object
  3,                                      !- Outlet Port
  {f678cddf-d853-40d5-b57b-a6a51ad715ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b89c6aa-580b-4d26-9b45-c2b0302ce850}, !- Handle
  VAV_5 Demand Inlet Node,                !- Name
  {10e2ac1c-ce3c-4b2f-b6fc-a3a732112c5b}, !- Inlet Port
  {42001f6c-9411-4d78-950a-4e8df3fe2194}; !- Outlet Port

OS:Node,
  {dfe4470a-aa2e-46b0-b7d4-e726ea319455}, !- Handle
  VAV_5 Demand Outlet Node,               !- Name
  {42ce89d2-754a-4cf8-a821-2662261da2e5}, !- Inlet Port
  {d50520e0-e327-483b-97bc-5fc7f5a9ce8d}; !- Outlet Port

OS:Node,
  {bccb3c49-39d9-4726-812f-958a116ad836}, !- Handle
  Basement ZN VAV Terminal Outlet Air Node, !- Name
  {b5571c4d-0f29-4ae7-bf9f-0c720688e9ef}, !- Inlet Port
  {7405a644-c734-4a6c-889f-e0134e5dcc4b}; !- Outlet Port

OS:Connection,
  {10e2ac1c-ce3c-4b2f-b6fc-a3a732112c5b}, !- Handle
  {f678cddf-d853-40d5-b57b-a6a51ad715ab}, !- Source Object
  11,                                     !- Outlet Port
  {5b89c6aa-580b-4d26-9b45-c2b0302ce850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50520e0-e327-483b-97bc-5fc7f5a9ce8d}, !- Handle
  {dfe4470a-aa2e-46b0-b7d4-e726ea319455}, !- Source Object
  3,                                      !- Outlet Port
  {f678cddf-d853-40d5-b57b-a6a51ad715ab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a0c5f0a-bee0-4525-aca5-36ba1f017c5b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {42001f6c-9411-4d78-950a-4e8df3fe2194}, !- Inlet Node Name
  {8ea9f953-6d85-4db3-841a-f2e54e5fca0b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a9c37b6d-6f95-489e-9486-7399c04842ea}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {42ce89d2-754a-4cf8-a821-2662261da2e5}, !- Outlet Node Name
  {02d1b585-7795-42bb-8726-afb6add35b48}; !- Inlet Node Name 1

OS:Connection,
  {42001f6c-9411-4d78-950a-4e8df3fe2194}, !- Handle
  {5b89c6aa-580b-4d26-9b45-c2b0302ce850}, !- Source Object
  3,                                      !- Outlet Port
  {8a0c5f0a-bee0-4525-aca5-36ba1f017c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ce89d2-754a-4cf8-a821-2662261da2e5}, !- Handle
  {a9c37b6d-6f95-489e-9486-7399c04842ea}, !- Source Object
  2,                                      !- Outlet Port
  {dfe4470a-aa2e-46b0-b7d4-e726ea319455}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5510720f-391d-467f-b8b5-246bf317b3ac}, !- Handle
  {f678cddf-d853-40d5-b57b-a6a51ad715ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2b75a548-7086-4080-bfee-2cee186d9b09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {f6fd2a68-733c-44ab-89a9-25eda34f4ff7}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {38bebd26-6abc-454e-8335-1f71b9aff4ca}, !- Handle
  VAV_5 Supply Air Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  {57132ec1-b118-4ad6-b2c0-e01662dcb094}, !- Schedule Name
  {ccf81d75-ce81-4c3f-8a0d-531fd8e7ae2b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f8b06701-acbc-4628-9242-ec0a62f4d85c}, !- Handle
  VAV_5 Fan,                              !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027827882,                            !- Fan Power Coefficient 1
  0.026583195,                            !- Fan Power Coefficient 2
  -0.0870687,                             !- Fan Power Coefficient 3
  1.03091975,                             !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c9c79afe-ec75-4832-8d83-64ff8bfd2854}, !- Air Inlet Node Name
  {41d624de-5c72-409d-943c-0b7003abce6b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {41d624de-5c72-409d-943c-0b7003abce6b}, !- Handle
  {f8b06701-acbc-4628-9242-ec0a62f4d85c}, !- Source Object
  17,                                     !- Outlet Port
  {ccf81d75-ce81-4c3f-8a0d-531fd8e7ae2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {53c30e84-5708-4897-9663-31a9d24428d1}, !- Handle
  VAV_5 Main Htg Coil,                    !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d2aa513-a1b6-4a1c-bfab-1031da005efb}, !- Water Inlet Node Name
  {42da85e9-621d-4092-905a-40842c166cc6}, !- Water Outlet Node Name
  {7e2ded83-0ec5-4749-8287-b2d8c095c9b8}, !- Air Inlet Node Name
  {9185a9ca-e15b-4cdb-9ea7-5110e0fcded5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6feb658-1ce6-4ac4-a383-aa5f2dc711c8}, !- Handle
  VAV_5 Main Htg Coil Inlet Water Node,   !- Name
  {57eebba7-5974-49a3-adf1-223a8d0bf379}, !- Inlet Port
  {4d2aa513-a1b6-4a1c-bfab-1031da005efb}; !- Outlet Port

OS:Connection,
  {57eebba7-5974-49a3-adf1-223a8d0bf379}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  22,                                     !- Outlet Port
  {b6feb658-1ce6-4ac4-a383-aa5f2dc711c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00277b61-150a-4f78-872d-ee404030ab8f}, !- Handle
  VAV_5 Main Htg Coil Outlet Water Node,  !- Name
  {42da85e9-621d-4092-905a-40842c166cc6}, !- Inlet Port
  {d1727af3-e843-4835-9b85-51bdec8a64f5}; !- Outlet Port

OS:Connection,
  {4d2aa513-a1b6-4a1c-bfab-1031da005efb}, !- Handle
  {b6feb658-1ce6-4ac4-a383-aa5f2dc711c8}, !- Source Object
  3,                                      !- Outlet Port
  {53c30e84-5708-4897-9663-31a9d24428d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42da85e9-621d-4092-905a-40842c166cc6}, !- Handle
  {53c30e84-5708-4897-9663-31a9d24428d1}, !- Source Object
  6,                                      !- Outlet Port
  {00277b61-150a-4f78-872d-ee404030ab8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1727af3-e843-4835-9b85-51bdec8a64f5}, !- Handle
  {00277b61-150a-4f78-872d-ee404030ab8f}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2317b274-3fb8-4fe5-b91d-c744c580b54f}, !- Handle
  VAV_5 Main Htg Coil Controller,         !- Name
  {53c30e84-5708-4897-9663-31a9d24428d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4da6a8c0-3470-42e7-a762-7053ac51f018}, !- Handle
  VAV_5 Main Htg Coil Outlet Air Node,    !- Name
  {9185a9ca-e15b-4cdb-9ea7-5110e0fcded5}, !- Inlet Port
  {c9c79afe-ec75-4832-8d83-64ff8bfd2854}; !- Outlet Port

OS:Connection,
  {9185a9ca-e15b-4cdb-9ea7-5110e0fcded5}, !- Handle
  {53c30e84-5708-4897-9663-31a9d24428d1}, !- Source Object
  8,                                      !- Outlet Port
  {4da6a8c0-3470-42e7-a762-7053ac51f018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c79afe-ec75-4832-8d83-64ff8bfd2854}, !- Handle
  {4da6a8c0-3470-42e7-a762-7053ac51f018}, !- Source Object
  3,                                      !- Outlet Port
  {f8b06701-acbc-4628-9242-ec0a62f4d85c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d371e28c-bece-4ae0-b0f6-6fa0aa66bed8}, !- Handle
  VAV_5 Clg Coil,                         !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {091b78d2-0435-4077-84f6-7675682f9b96}, !- Water Inlet Node Name
  {75fc3a26-be76-41f5-acb1-d9751ce4d5f5}, !- Water Outlet Node Name
  {b9680e0a-d128-4a31-a674-2f6ff6332c7e}, !- Air Inlet Node Name
  {8c845659-879e-42a3-bb25-21f885237bfe}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {48c0b830-5b20-437b-bdb7-c5f5b7b441de}, !- Handle
  VAV_5 Clg Coil Inlet Water Node,        !- Name
  {01739b9d-ced9-4c82-b614-15c66347da40}, !- Inlet Port
  {091b78d2-0435-4077-84f6-7675682f9b96}; !- Outlet Port

OS:Connection,
  {01739b9d-ced9-4c82-b614-15c66347da40}, !- Handle
  {d90b176a-35aa-4f24-bcaa-febb862dfe84}, !- Source Object
  7,                                      !- Outlet Port
  {48c0b830-5b20-437b-bdb7-c5f5b7b441de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f04fbe54-cc8c-4038-8336-9c001de7cd4f}, !- Handle
  VAV_5 Clg Coil Outlet Water Node,       !- Name
  {75fc3a26-be76-41f5-acb1-d9751ce4d5f5}, !- Inlet Port
  {48a57acb-a7ce-4cf5-a895-d600ae9f3726}; !- Outlet Port

OS:Connection,
  {091b78d2-0435-4077-84f6-7675682f9b96}, !- Handle
  {48c0b830-5b20-437b-bdb7-c5f5b7b441de}, !- Source Object
  3,                                      !- Outlet Port
  {d371e28c-bece-4ae0-b0f6-6fa0aa66bed8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {75fc3a26-be76-41f5-acb1-d9751ce4d5f5}, !- Handle
  {d371e28c-bece-4ae0-b0f6-6fa0aa66bed8}, !- Source Object
  11,                                     !- Outlet Port
  {f04fbe54-cc8c-4038-8336-9c001de7cd4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a57acb-a7ce-4cf5-a895-d600ae9f3726}, !- Handle
  {f04fbe54-cc8c-4038-8336-9c001de7cd4f}, !- Source Object
  3,                                      !- Outlet Port
  {802e8361-c6cd-4a7b-a315-18429b4ce06e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af6b432e-c873-45af-96fd-cbd19bbdd1ee}, !- Handle
  VAV_5 Clg Coil Controller,              !- Name
  {d371e28c-bece-4ae0-b0f6-6fa0aa66bed8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3eb7a64f-2b8d-42c5-b713-4d1dc4d6338b}, !- Handle
  VAV_5 Clg Coil Outlet Air Node,         !- Name
  {8c845659-879e-42a3-bb25-21f885237bfe}, !- Inlet Port
  {7e2ded83-0ec5-4749-8287-b2d8c095c9b8}; !- Outlet Port

OS:Connection,
  {8c845659-879e-42a3-bb25-21f885237bfe}, !- Handle
  {d371e28c-bece-4ae0-b0f6-6fa0aa66bed8}, !- Source Object
  13,                                     !- Outlet Port
  {3eb7a64f-2b8d-42c5-b713-4d1dc4d6338b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2ded83-0ec5-4749-8287-b2d8c095c9b8}, !- Handle
  {3eb7a64f-2b8d-42c5-b713-4d1dc4d6338b}, !- Source Object
  3,                                      !- Outlet Port
  {53c30e84-5708-4897-9663-31a9d24428d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94fcac9d-1e89-49ed-a7e3-7854e107ac3f}, !- Handle
  VAV_5 OA Controller,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {866c9c2d-60fc-450b-bba2-425852e408a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {769f5fab-faef-477f-9c21-8348f067ed11}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {769f5fab-faef-477f-9c21-8348f067ed11}, !- Handle
  VAV_5 Vent Controller,                  !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b94b8ff7-faa5-4ba2-a00d-2e4fc036a36e}, !- Handle
  VAV_5 OA System,                        !- Name
  {94fcac9d-1e89-49ed-a7e3-7854e107ac3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28740852-b163-4ce3-9ff0-e98c10b11fc8}, !- Mixed Air Node Name
  {101033fb-d1b1-4cdf-bc0b-55bf1e060caa}, !- Outdoor Air Stream Node Name
  {8d4925d6-c180-483f-92e1-fa33b599f4e4}, !- Relief Air Stream Node Name
  {0b833ab3-cbcb-4b23-984d-f0fa1d130fe0}; !- Return Air Stream Node Name

OS:Node,
  {5ea835cc-cfce-4cd1-b7af-7929f07f43eb}, !- Handle
  VAV_5 Outdoor Air Node,                 !- Name
  ,                                       !- Inlet Port
  {101033fb-d1b1-4cdf-bc0b-55bf1e060caa}; !- Outlet Port

OS:Connection,
  {101033fb-d1b1-4cdf-bc0b-55bf1e060caa}, !- Handle
  {5ea835cc-cfce-4cd1-b7af-7929f07f43eb}, !- Source Object
  3,                                      !- Outlet Port
  {b94b8ff7-faa5-4ba2-a00d-2e4fc036a36e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {959bc725-b2ba-46a8-930d-5d47675ab406}, !- Handle
  VAV_5 Relief Air Node,                  !- Name
  {8d4925d6-c180-483f-92e1-fa33b599f4e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d4925d6-c180-483f-92e1-fa33b599f4e4}, !- Handle
  {b94b8ff7-faa5-4ba2-a00d-2e4fc036a36e}, !- Source Object
  7,                                      !- Outlet Port
  {959bc725-b2ba-46a8-930d-5d47675ab406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6c08286-3528-4ea4-86ee-730c031094ee}, !- Handle
  VAV_5 Mixed Air Node,                   !- Name
  {28740852-b163-4ce3-9ff0-e98c10b11fc8}, !- Inlet Port
  {b9680e0a-d128-4a31-a674-2f6ff6332c7e}; !- Outlet Port

OS:Connection,
  {0b833ab3-cbcb-4b23-984d-f0fa1d130fe0}, !- Handle
  {5007020e-39e2-4f10-8a3c-cf709a471ee4}, !- Source Object
  3,                                      !- Outlet Port
  {b94b8ff7-faa5-4ba2-a00d-2e4fc036a36e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28740852-b163-4ce3-9ff0-e98c10b11fc8}, !- Handle
  {b94b8ff7-faa5-4ba2-a00d-2e4fc036a36e}, !- Source Object
  5,                                      !- Outlet Port
  {b6c08286-3528-4ea4-86ee-730c031094ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9680e0a-d128-4a31-a674-2f6ff6332c7e}, !- Handle
  {b6c08286-3528-4ea4-86ee-730c031094ee}, !- Source Object
  3,                                      !- Outlet Port
  {d371e28c-bece-4ae0-b0f6-6fa0aa66bed8}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f6fd2a68-733c-44ab-89a9-25eda34f4ff7}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2b630f47-1f51-4afb-a887-e719657cdcf1}, !- Control Zone or Zone List Name
  {9754563b-dd12-49ea-99c0-c5424ca62ee1}, !- Cooling Control Zone or Zone List Name
  {01e19e04-14a1-450f-a884-7d99e03c73ad}, !- Heating Control Zone or Zone List Name
  {0f98a197-2959-4c5a-b154-0ec76336079d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b630f47-1f51-4afb-a887-e719657cdcf1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {9754563b-dd12-49ea-99c0-c5424ca62ee1}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01e19e04-14a1-450f-a884-7d99e03c73ad}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0f98a197-2959-4c5a-b154-0ec76336079d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {80b32444-8c5b-41fb-aca8-b00edcdba6eb}, !- Handle
  Basement ZN Reheat Coil,                !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {818d4851-ef96-4ef6-a918-6b833f901237}, !- Water Inlet Node Name
  {f4af6fbf-6e63-4cbb-bb61-3ff4453b4fab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1029b04d-b91d-4658-8e34-c568d2f3e3ed}, !- Handle
  Basement ZN Reheat Coil Inlet Water Node, !- Name
  {18f0791d-05c1-4141-8e9d-ad50d1a97830}, !- Inlet Port
  {818d4851-ef96-4ef6-a918-6b833f901237}; !- Outlet Port

OS:Connection,
  {18f0791d-05c1-4141-8e9d-ad50d1a97830}, !- Handle
  {03ab52ed-4e85-40cb-ab2c-d63788219cf5}, !- Source Object
  23,                                     !- Outlet Port
  {1029b04d-b91d-4658-8e34-c568d2f3e3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75b6db84-ef30-4f47-b482-6b5321ba80f6}, !- Handle
  Basement ZN Reheat Coil Outlet Water Node, !- Name
  {f4af6fbf-6e63-4cbb-bb61-3ff4453b4fab}, !- Inlet Port
  {a45ddd6c-92ff-4b07-aad5-4c5dedee8bbb}; !- Outlet Port

OS:Connection,
  {818d4851-ef96-4ef6-a918-6b833f901237}, !- Handle
  {1029b04d-b91d-4658-8e34-c568d2f3e3ed}, !- Source Object
  3,                                      !- Outlet Port
  {80b32444-8c5b-41fb-aca8-b00edcdba6eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4af6fbf-6e63-4cbb-bb61-3ff4453b4fab}, !- Handle
  {80b32444-8c5b-41fb-aca8-b00edcdba6eb}, !- Source Object
  6,                                      !- Outlet Port
  {75b6db84-ef30-4f47-b482-6b5321ba80f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45ddd6c-92ff-4b07-aad5-4c5dedee8bbb}, !- Handle
  {75b6db84-ef30-4f47-b482-6b5321ba80f6}, !- Source Object
  3,                                      !- Outlet Port
  {a839472a-09a7-4a7f-8941-cb1505450c85}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4893efe0-af39-4704-b57f-fa698c9ac502}, !- Handle
  Basement ZN Reheat Coil Controller,     !- Name
  {80b32444-8c5b-41fb-aca8-b00edcdba6eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa7ebe47-4998-46c8-b902-1d1ce3d247a9}, !- Handle
  Basement ZN VAV Terminal,               !- Name
  {6637c6df-dc0f-4142-83eb-8e494e3d3d35}, !- Availability Schedule Name
  {7ce1cc6f-b5e4-4a5f-9a0b-055c415b449e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80b32444-8c5b-41fb-aca8-b00edcdba6eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5571c4d-0f29-4ae7-bf9f-0c720688e9ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {235880be-ee58-4484-b935-ee9608d60c28}, !- Handle
  Basement ZN Return Air Node,            !- Name
  {a2d775a3-2a0b-40ed-a47e-62a7a81d3237}, !- Inlet Port
  {02d1b585-7795-42bb-8726-afb6add35b48}; !- Outlet Port

OS:Connection,
  {7405a644-c734-4a6c-889f-e0134e5dcc4b}, !- Handle
  {bccb3c49-39d9-4726-812f-958a116ad836}, !- Source Object
  3,                                      !- Outlet Port
  {830e36c9-3be6-4fc6-93cd-8a611af84f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d775a3-2a0b-40ed-a47e-62a7a81d3237}, !- Handle
  {d15b0399-1bcf-47b6-9caa-8cb7287186f9}, !- Source Object
  2,                                      !- Outlet Port
  {235880be-ee58-4484-b935-ee9608d60c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d1b585-7795-42bb-8726-afb6add35b48}, !- Handle
  {235880be-ee58-4484-b935-ee9608d60c28}, !- Source Object
  3,                                      !- Outlet Port
  {a9c37b6d-6f95-489e-9486-7399c04842ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ad3be38-11ed-4021-ae68-51f15c71daf8}, !- Handle
  Basement ZN VAV Terminal Inlet Air Node, !- Name
  {8ea9f953-6d85-4db3-841a-f2e54e5fca0b}, !- Inlet Port
  {7ce1cc6f-b5e4-4a5f-9a0b-055c415b449e}; !- Outlet Port

OS:Connection,
  {8ea9f953-6d85-4db3-841a-f2e54e5fca0b}, !- Handle
  {8a0c5f0a-bee0-4525-aca5-36ba1f017c5b}, !- Source Object
  3,                                      !- Outlet Port
  {3ad3be38-11ed-4021-ae68-51f15c71daf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce1cc6f-b5e4-4a5f-9a0b-055c415b449e}, !- Handle
  {3ad3be38-11ed-4021-ae68-51f15c71daf8}, !- Source Object
  3,                                      !- Outlet Port
  {fa7ebe47-4998-46c8-b902-1d1ce3d247a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5571c4d-0f29-4ae7-bf9f-0c720688e9ef}, !- Handle
  {fa7ebe47-4998-46c8-b902-1d1ce3d247a9}, !- Source Object
  12,                                     !- Outlet Port
  {bccb3c49-39d9-4726-812f-958a116ad836}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7eab7fde-05c5-49e6-b403-76b2ace03fa2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7bc953db-5e4d-4618-acda-0e0d3f8a909c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {472259d4-3c4e-4cfa-9bf3-c2bd8432191b}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58316b8a-6a89-49a7-998b-cea55bbdde4a}, !- Handle
  Adiabatic floor construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7eab7fde-05c5-49e6-b403-76b2ace03fa2}, !- Layer 1
  {7bc953db-5e4d-4618-acda-0e0d3f8a909c}, !- Layer 2
  {472259d4-3c4e-4cfa-9bf3-c2bd8432191b}; !- Layer 3

OS:Material,
  {8a147f2f-f778-47f1-8f08-d90e160a4aeb}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6b9277cc-dda4-42de-8576-63c45f066ca4}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e4564d0e-d11c-4366-975e-727945aff6ef}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {1f6a27e3-3c9e-40c9-b334-191f46dc1de8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 3563.11m2, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3563.10602432,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {4477e957-c453-4d96-b495-25bbd93fb34b}, !- Handle
  DOE Ref Pre-1980 - LrgOffice - ASHRAE 169-2013-5A, !- Name
  {faed1ebb-6ee3-4f9b-b5cf-68ad23ea9ee0}, !- Default Exterior Surface Constructions Name
  {2af8abce-64e2-4b6b-bdfb-d5c1e2413f99}, !- Default Interior Surface Constructions Name
  {389ca274-6a03-4385-84de-ac297540d8b1}, !- Default Ground Contact Surface Constructions Name
  {609c16e9-cfea-440d-8ce8-ee3e593c9eae}, !- Default Exterior SubSurface Constructions Name
  {8e9a47da-df1b-4356-8cce-49333c1e4114}, !- Default Interior SubSurface Constructions Name
  {3e9aa00b-9200-4588-a885-b3104a991b1f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {faed1ebb-6ee3-4f9b-b5cf-68ad23ea9ee0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {9552e8c1-38f4-44c9-93fd-8f979139a56a}, !- Floor Construction Name
  {28f35d05-5bb7-4ee8-addf-254ad394567b}, !- Wall Construction Name
  {f8b00ca0-baf2-4414-9402-51eed5c82771}; !- Roof Ceiling Construction Name

OS:Construction,
  {9552e8c1-38f4-44c9-93fd-8f979139a56a}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {a78200c5-25e9-4eba-bb27-6205f5d9623e}, !- Layer 1
  {a3ddd05b-011b-490d-b7c9-2fb3561a6b40}; !- Layer 2

OS:Material:NoMass,
  {30a94272-5995-419e-83e3-e0a78b15a20d}, !- Handle
  Typical Insulation R-4.02,              !- Name
  Smooth,                                 !- Roughness
  0.708275328242591,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a78200c5-25e9-4eba-bb27-6205f5d9623e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a3ddd05b-011b-490d-b7c9-2fb3561a6b40}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4f7eeb82-6e82-43cb-9dcd-24fd06bc8b2a}, !- Handle
  {9552e8c1-38f4-44c9-93fd-8f979139a56a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {28f35d05-5bb7-4ee8-addf-254ad394567b}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {54e8bb12-e2d6-46ce-8809-9c350eab58d4}, !- Layer 1
  {a43fb7c8-fdd8-4ebd-b901-6edccf0b57f5}, !- Layer 2
  {30a94272-5995-419e-83e3-e0a78b15a20d}, !- Layer 3
  {d6cf7416-a2cf-4ab3-a8be-f69425da626b}; !- Layer 4

OS:Material,
  {54e8bb12-e2d6-46ce-8809-9c350eab58d4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {a43fb7c8-fdd8-4ebd-b901-6edccf0b57f5}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d6cf7416-a2cf-4ab3-a8be-f69425da626b}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a2083937-13bf-44d3-9569-4a4e77590c45}, !- Handle
  {28f35d05-5bb7-4ee8-addf-254ad394567b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f8b00ca0-baf2-4414-9402-51eed5c82771}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {9a7c10d0-4c1c-4b42-97b2-69b16ec9f94e}, !- Layer 1
  {2b65d744-b30e-4e96-b1e6-18a25901ef4e}, !- Layer 2
  {9d9bae50-45f7-460a-844c-72559fa1535a}; !- Layer 3

OS:Material,
  {9a7c10d0-4c1c-4b42-97b2-69b16ec9f94e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2b65d744-b30e-4e96-b1e6-18a25901ef4e}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9d9bae50-45f7-460a-844c-72559fa1535a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f5f2cfbc-9a61-4ad3-9316-2d00cba20c19}, !- Handle
  {f8b00ca0-baf2-4414-9402-51eed5c82771}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2af8abce-64e2-4b6b-bdfb-d5c1e2413f99}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0c79aa89-2d58-432f-b0bd-90127f027595}, !- Floor Construction Name
  {e9fd92d5-2ca2-4ceb-ad04-790ca3e7e202}, !- Wall Construction Name
  {8f2e57fb-dccd-4516-809e-70ef4aaebd10}; !- Roof Ceiling Construction Name

OS:Construction,
  {0c79aa89-2d58-432f-b0bd-90127f027595}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {7bc953db-5e4d-4618-acda-0e0d3f8a909c}, !- Layer 1
  {7eab7fde-05c5-49e6-b403-76b2ace03fa2}; !- Layer 2

OS:StandardsInformation:Construction,
  {d583483a-5286-4b90-91cd-e32ce65f5270}, !- Handle
  {0c79aa89-2d58-432f-b0bd-90127f027595}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e9fd92d5-2ca2-4ceb-ad04-790ca3e7e202}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8a147f2f-f778-47f1-8f08-d90e160a4aeb}, !- Layer 1
  {8a147f2f-f778-47f1-8f08-d90e160a4aeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {41b3538d-cb9c-4822-b108-f0c0ba671e47}, !- Handle
  {e9fd92d5-2ca2-4ceb-ad04-790ca3e7e202}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8f2e57fb-dccd-4516-809e-70ef4aaebd10}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {7eab7fde-05c5-49e6-b403-76b2ace03fa2}, !- Layer 1
  {7bc953db-5e4d-4618-acda-0e0d3f8a909c}; !- Layer 2

OS:StandardsInformation:Construction,
  {c40676e9-a642-4134-bac5-c4f18254310d}, !- Handle
  {8f2e57fb-dccd-4516-809e-70ef4aaebd10}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {389ca274-6a03-4385-84de-ac297540d8b1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {41356a51-36cf-4356-bd83-8157a7de4aa8}, !- Floor Construction Name
  {76bfbf06-ee02-4d45-bd59-f20a709278c8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {41356a51-36cf-4356-bd83-8157a7de4aa8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d5c58894-9d76-4b1d-9ea0-70b3febc6e98}, !- Layer 1
  {a3ddd05b-011b-490d-b7c9-2fb3561a6b40}; !- Layer 2

OS:Material:NoMass,
  {e3c960f7-0e98-4430-88f6-5bddc5716b35}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d5c58894-9d76-4b1d-9ea0-70b3febc6e98}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c13df2a1-7a16-46aa-9294-334591835815}, !- Handle
  {41356a51-36cf-4356-bd83-8157a7de4aa8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {76bfbf06-ee02-4d45-bd59-f20a709278c8}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {bc9c6fda-32f3-4b45-b6d3-f8c91ec1bf5e}; !- Layer 1

OS:Material,
  {bc9c6fda-32f3-4b45-b6d3-f8c91ec1bf5e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {687215fb-58d0-4dfe-af35-8f75a5daec34}, !- Handle
  {76bfbf06-ee02-4d45-bd59-f20a709278c8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {609c16e9-cfea-440d-8ce8-ee3e593c9eae}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {31018d1a-9ec4-434d-9685-b05d2be8aaa8}, !- Fixed Window Construction Name
  {31018d1a-9ec4-434d-9685-b05d2be8aaa8}, !- Operable Window Construction Name
  {2c01980d-9416-437f-ba6c-cd41d23b6d14}, !- Door Construction Name
  {84d3edab-7ff0-449f-bbd0-28679cacde1b}, !- Glass Door Construction Name
  {629de416-d596-4e3d-882d-0d8c1112eb29}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {d0526ec0-91dc-49af-a336-f9d56df2b89a}, !- Tubular Daylight Dome Construction Name
  {d0526ec0-91dc-49af-a336-f9d56df2b89a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {31018d1a-9ec4-434d-9685-b05d2be8aaa8}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {f693a244-3b9c-4fd6-8217-76ad51a2cdb2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f693a244-3b9c-4fd6-8217-76ad51a2cdb2}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing,        !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ecc968ac-8802-4c39-b867-2ad6c3ae256a}, !- Handle
  {31018d1a-9ec4-434d-9685-b05d2be8aaa8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2c01980d-9416-437f-ba6c-cd41d23b6d14}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {5dde2cd5-6796-408e-9292-ff16c4e91c9b}, !- Layer 1
  {e3c960f7-0e98-4430-88f6-5bddc5716b35}; !- Layer 2

OS:Material,
  {5dde2cd5-6796-408e-9292-ff16c4e91c9b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8e333b9f-8474-42e3-83db-435bf47c71a6}, !- Handle
  {2c01980d-9416-437f-ba6c-cd41d23b6d14}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {84d3edab-7ff0-449f-bbd0-28679cacde1b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {c6011ee2-afc1-4326-aa22-c59e7a458824}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c6011ee2-afc1-4326-aa22-c59e7a458824}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {43441c0c-183b-4f7c-a616-93a55d0ef49a}, !- Handle
  {84d3edab-7ff0-449f-bbd0-28679cacde1b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {629de416-d596-4e3d-882d-0d8c1112eb29}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e3c960f7-0e98-4430-88f6-5bddc5716b35}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab068411-30ef-4106-9f16-61781f6e4cf9}, !- Handle
  {629de416-d596-4e3d-882d-0d8c1112eb29}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {d0526ec0-91dc-49af-a336-f9d56df2b89a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {9cdc662c-a84b-4d48-acf7-5e7455e99b30}; !- Layer 1

OS:WindowMaterial:Glazing,
  {9cdc662c-a84b-4d48-acf7-5e7455e99b30}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {43492d48-c0e4-465c-8684-b5ce116a997b}, !- Handle
  {d0526ec0-91dc-49af-a336-f9d56df2b89a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8e9a47da-df1b-4356-8cce-49333c1e4114}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d0526ec0-91dc-49af-a336-f9d56df2b89a}, !- Fixed Window Construction Name
  {d0526ec0-91dc-49af-a336-f9d56df2b89a}, !- Operable Window Construction Name
  {cae96f07-3e4f-4da2-b380-d466bf72b3fe}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cae96f07-3e4f-4da2-b380-d466bf72b3fe}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {3d4d5765-f41d-4f22-be95-339facd5f7be}; !- Layer 1

OS:Material,
  {3d4d5765-f41d-4f22-be95-339facd5f7be}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b082a6fb-1c43-4bfe-b0e4-af906c5fe4d1}, !- Handle
  {cae96f07-3e4f-4da2-b380-d466bf72b3fe}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3e9aa00b-9200-4588-a885-b3104a991b1f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {3d4d5765-f41d-4f22-be95-339facd5f7be}; !- Layer 1

OS:StandardsInformation:Construction,
  {f62ac18d-c9d3-4af1-a2f7-e15b456f5ce3}, !- Handle
  {3e9aa00b-9200-4588-a885-b3104a991b1f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {1f623f6d-683e-4da4-91da-4c6be710e379}, !- Handle
  DOE Ref Pre-1980 - LrgOffice - Plenum - ASHRAE 169-2013-5A, !- Name
  {d31000fc-8841-4f32-a73f-444960f27942}, !- Default Exterior Surface Constructions Name
  {c19cab25-b655-4e7d-8bc1-40020f8f802f}, !- Default Interior Surface Constructions Name
  {24e08099-ebd9-4dec-9fbd-a539f893fba1}, !- Default Ground Contact Surface Constructions Name
  {a17b0a21-2223-4b93-b736-75dcfc1dbc6c}, !- Default Exterior SubSurface Constructions Name
  {c277eb14-6730-4ab7-9908-68cdcf60caf4}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d31000fc-8841-4f32-a73f-444960f27942}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c19cab25-b655-4e7d-8bc1-40020f8f802f}, !- Handle
  Default Surface Constructions 5,        !- Name
  {df08cc8e-5eeb-4ddc-b18d-fd59a2f24af6}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {df08cc8e-5eeb-4ddc-b18d-fd59a2f24af6}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {6664c774-b9a7-48fc-a9d7-5eb08a17ecae}; !- Layer 1

OS:Material,
  {6664c774-b9a7-48fc-a9d7-5eb08a17ecae}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {41763970-ecb6-4bc2-906c-4a09d1f1af38}, !- Handle
  {df08cc8e-5eeb-4ddc-b18d-fd59a2f24af6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {24e08099-ebd9-4dec-9fbd-a539f893fba1}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a17b0a21-2223-4b93-b736-75dcfc1dbc6c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c277eb14-6730-4ab7-9908-68cdcf60caf4}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {e8ed9180-058d-4d53-9587-b3895ab60d22}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10cc714b-419f-411d-a418-4534285b031c}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e8ed9180-058d-4d53-9587-b3895ab60d22}; !- Layer 1

OS:InternalMass:Definition,
  {c5097158-096c-4069-ad09-b96535e78252}, !- Handle
  Internal Mass Definition 1,             !- Name
  {10cc714b-419f-411d-a418-4534285b031c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a3484996-7f49-4c1a-810e-277623649ea0}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {92e27fef-c3e3-4840-ac66-10fba6575007}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d88dedd2-677f-4d09-9d63-388a71827b86}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {81fb5622-ce37-47f4-a3e4-b1e4ce443b81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4fc5394d-6b10-4fc8-9d01-2e4ac050e9c8}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {f0c9c528-c831-4392-892d-59b6eb85080c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c4e3929-edaf-4a81-8fa3-723250bbffec}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {b25f5686-3c4b-4c8e-a562-b2d0a955a08f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e948b310-ce66-472d-a745-c609735fe9e0}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {6fa1e149-888d-4fde-908c-e9e645af23f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cd3ad35-7d63-4852-9129-2dbfb49995ac}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {0cb0ad63-8884-4844-b712-c5a4ad4316ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {091e4557-7b7d-4a52-937a-df0d6485559a}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {7a5a1a26-85d9-40dc-881b-c4c0fab43239}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {507236a8-cc52-456a-a0c3-c298cdbe57e4}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {3ed0f34b-8c18-47e6-862e-ed413d8ff6d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {891ab80e-4be9-409d-94b0-c3bebeaf221e}, !- Handle
  Core_mid Mass,                          !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22bdb9ff-a3ee-4c62-8563-ac45d5e906ff}, !- Handle
  GroundFloor_Plenum Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {50e23ca8-44ca-4b21-9e87-28b5a400ab4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3fbcb66-7c18-4b4e-a603-bc6e22a9f425}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {13a2f62f-9078-4e50-bc98-ee72244c3161}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a8a17b61-40e5-47c5-81d7-3a8add5553e5}, !- Handle
  Core_bottom Mass,                       !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e917a318-329c-427b-b17b-7fee8bbdd4ad}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {850d4284-da0b-4644-a762-d7e2704c9b5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6df5c17b-e4c1-466e-b6b3-f615d1ae6776}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {6fb98ad7-db40-4865-93f0-273e14f47409}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13179239-5a90-4081-8f80-4312be849fdb}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {d0fb20fd-c793-44e4-ba02-45fd89fed37f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4af356f5-be48-49aa-b634-558a64712b7f}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {34004a71-3ddc-4b61-89cd-0cbe2153378e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d671938-0229-4196-99a3-97774dbd7c97}, !- Handle
  Core_top Mass,                          !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91236c6e-5d5e-402d-a30a-233d5ebeb0e5}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {de2fcc89-7731-4eb6-8a50-a301c83be9a5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {de483627-aa28-4689-8f5e-aca48183ae2b}, !- Handle
  Basement Mass,                          !- Name
  {c5097158-096c-4069-ad09-b96535e78252}, !- Internal Mass Definition Name
  {ba18cfb7-4756-4348-a68c-4ca249aca91a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {bc58b32c-179a-49f3-9d04-b3f3e9e70c88}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e55d0278-50bb-4cdf-b19f-043c7c699019}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4f65916f-ff5c-43e4-bfa5-ad87c76faf40}, !- Plant Side Inlet Node Name
  {da63bc9c-a5ed-4d25-b6e6-6bbf6c6e2b64}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9a73a655-e047-4ce8-a64f-6ab4b0183a6f}, !- Demand Side Inlet Node Name
  {8a4fbb73-698a-4900-9cca-d198b553726d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e781ebef-3bf2-4cac-988c-e8bfcdfc3256}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Demand Mixer Name
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Demand Splitter Name
  {2f87897a-f38c-4b63-b879-8ac199f68260}, !- Supply Mixer Name
  {7dea119d-26da-4247-aea8-5df594ad5fa1}; !- Supply Splitter Name

OS:Node,
  {92af367e-8e44-46fb-9680-6fed0e3b735c}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {4f65916f-ff5c-43e4-bfa5-ad87c76faf40}, !- Inlet Port
  {127886e2-1cc9-4f09-ae2b-f46e46267b00}; !- Outlet Port

OS:Node,
  {e55d0278-50bb-4cdf-b19f-043c7c699019}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c03c66df-a138-437b-b7a4-51817fa218f5}, !- Inlet Port
  {da63bc9c-a5ed-4d25-b6e6-6bbf6c6e2b64}; !- Outlet Port

OS:Node,
  {ef09fbaf-4cde-4fa5-a721-780559319a90}, !- Handle
  200gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Inlet Water Node, !- Name
  {20a102c9-35f1-4ce1-b136-5254f90ffbe7}, !- Inlet Port
  {2e8a09d2-4832-4112-8ece-b2cba5ec5c21}; !- Outlet Port

OS:Connector:Mixer,
  {2f87897a-f38c-4b63-b879-8ac199f68260}, !- Handle
  Connector Mixer 7,                      !- Name
  {111faead-8e60-4b4e-921b-16a7313b991c}, !- Outlet Branch Name
  {060b766b-62ac-469f-a308-0a6281b331aa}, !- Inlet Branch Name 1
  {bf71718e-796e-476f-98e3-dbe78a52579e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7dea119d-26da-4247-aea8-5df594ad5fa1}, !- Handle
  Connector Splitter 7,                   !- Name
  {fac6a314-c376-408c-be7c-55111988ea54}, !- Inlet Branch Name
  {20a102c9-35f1-4ce1-b136-5254f90ffbe7}, !- Outlet Branch Name 1
  {e8b87665-247e-4b4f-9cec-55ad2871f660}; !- Outlet Branch Name 2

OS:Connection,
  {4f65916f-ff5c-43e4-bfa5-ad87c76faf40}, !- Handle
  {bc58b32c-179a-49f3-9d04-b3f3e9e70c88}, !- Source Object
  14,                                     !- Outlet Port
  {92af367e-8e44-46fb-9680-6fed0e3b735c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a102c9-35f1-4ce1-b136-5254f90ffbe7}, !- Handle
  {7dea119d-26da-4247-aea8-5df594ad5fa1}, !- Source Object
  3,                                      !- Outlet Port
  {ef09fbaf-4cde-4fa5-a721-780559319a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da63bc9c-a5ed-4d25-b6e6-6bbf6c6e2b64}, !- Handle
  {e55d0278-50bb-4cdf-b19f-043c7c699019}, !- Source Object
  3,                                      !- Outlet Port
  {bc58b32c-179a-49f3-9d04-b3f3e9e70c88}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a8ff4f3e-5877-4fb9-a18a-cbcb6372de80}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {9a73a655-e047-4ce8-a64f-6ab4b0183a6f}, !- Inlet Port
  {43dcae1c-6d7f-4277-905d-55d822487fb9}; !- Outlet Port

OS:Node,
  {2c507905-2709-4e6c-b70f-7d5f43b30540}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {16c0fcf0-8677-4e21-ab16-dff1667e9cc3}, !- Inlet Port
  {8a4fbb73-698a-4900-9cca-d198b553726d}; !- Outlet Port

OS:Node,
  {85a7c1f4-bd2e-4ff2-9144-4379537c4cd0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f15d53d6-834c-4d97-a312-4d3dc627c1f4}, !- Inlet Port
  {75163fd1-3206-4507-afa2-4c1951c8dfef}; !- Outlet Port

OS:Connector:Mixer,
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Handle
  Connector Mixer 8,                      !- Name
  {3cec1a3d-6c9d-4428-a481-efb208925a51}, !- Outlet Branch Name
  {3ab5e9f6-6998-40c4-b677-9a04a5ab0567}, !- Inlet Branch Name 1
  {9901783c-4115-4c27-a67e-8dde0ab14af5}, !- Inlet Branch Name 2
  {388ff198-bedc-4491-a90d-785e79d17b1d}, !- Inlet Branch Name 3
  {a64e799c-6ae9-463c-9fc6-24da6a7c7785}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Handle
  Connector Splitter 8,                   !- Name
  {43dcae1c-6d7f-4277-905d-55d822487fb9}, !- Inlet Branch Name
  {f15d53d6-834c-4d97-a312-4d3dc627c1f4}, !- Outlet Branch Name 1
  {91030e8a-433d-4a4f-b3be-2c365317e62c}, !- Outlet Branch Name 2
  {61095a36-c4b0-4f3c-a035-e33805b6b9f5}, !- Outlet Branch Name 3
  {097b1784-79f6-4f28-99fb-c397b6896cb9}; !- Outlet Branch Name 4

OS:Connection,
  {9a73a655-e047-4ce8-a64f-6ab4b0183a6f}, !- Handle
  {bc58b32c-179a-49f3-9d04-b3f3e9e70c88}, !- Source Object
  17,                                     !- Outlet Port
  {a8ff4f3e-5877-4fb9-a18a-cbcb6372de80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43dcae1c-6d7f-4277-905d-55d822487fb9}, !- Handle
  {a8ff4f3e-5877-4fb9-a18a-cbcb6372de80}, !- Source Object
  3,                                      !- Outlet Port
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15d53d6-834c-4d97-a312-4d3dc627c1f4}, !- Handle
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Source Object
  3,                                      !- Outlet Port
  {85a7c1f4-bd2e-4ff2-9144-4379537c4cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4fbb73-698a-4900-9cca-d198b553726d}, !- Handle
  {2c507905-2709-4e6c-b70f-7d5f43b30540}, !- Source Object
  3,                                      !- Outlet Port
  {bc58b32c-179a-49f3-9d04-b3f3e9e70c88}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8792310f-6304-4d5f-babd-4106ea455483}, !- Handle
  {bc58b32c-179a-49f3-9d04-b3f3e9e70c88}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e781ebef-3bf2-4cac-988c-e8bfcdfc3256}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {8f7afb2c-94a0-4c44-9f0c-c7b33b81c3fb}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  {b37e12be-d224-4fa7-bdad-8d3c550a6564}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b37e12be-d224-4fa7-bdad-8d3c550a6564}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e3d13abb-d3ac-4336-851a-0c4f47adec0e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8f7afb2c-94a0-4c44-9f0c-c7b33b81c3fb}, !- Schedule Name
  {e55d0278-50bb-4cdf-b19f-043c7c699019}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {07c00be6-a9a4-4186-809f-9dbf7b774213}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {127886e2-1cc9-4f09-ae2b-f46e46267b00}, !- Inlet Node Name
  {2d35e542-2ad9-453f-9399-808f817b91a2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.618811881188119,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {30958c61-cad2-4f49-a772-ddbca599492a}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {2d35e542-2ad9-453f-9399-808f817b91a2}, !- Inlet Port
  {fac6a314-c376-408c-be7c-55111988ea54}; !- Outlet Port

OS:Connection,
  {127886e2-1cc9-4f09-ae2b-f46e46267b00}, !- Handle
  {92af367e-8e44-46fb-9680-6fed0e3b735c}, !- Source Object
  3,                                      !- Outlet Port
  {07c00be6-a9a4-4186-809f-9dbf7b774213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d35e542-2ad9-453f-9399-808f817b91a2}, !- Handle
  {07c00be6-a9a4-4186-809f-9dbf7b774213}, !- Source Object
  3,                                      !- Outlet Port
  {30958c61-cad2-4f49-a772-ddbca599492a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac6a314-c376-408c-be7c-55111988ea54}, !- Handle
  {30958c61-cad2-4f49-a772-ddbca599492a}, !- Source Object
  3,                                      !- Outlet Port
  {7dea119d-26da-4247-aea8-5df594ad5fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {47e409bc-833c-4c2f-8a42-8a402024bea6}, !- Handle
  200gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {8f7afb2c-94a0-4c44-9f0c-c7b33b81c3fb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {d9b0c16e-6666-4a41-a186-6b869cd34930}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2e8a09d2-4832-4112-8ece-b2cba5ec5c21}, !- Use Side Inlet Node Name
  {c7364068-4a62-4c20-a095-33ca33935ab2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {d2832811-7118-4969-8f87-3a07dfb7a983}, !- Handle
  Schedule Day 17,                        !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {23583a49-85cc-44a1-8fa4-e843c69dbc5c}, !- Handle
  Schedule Day 18,                        !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a1e3dc67-5c66-4d90-8713-7096f158f526}, !- Handle
  {47e409bc-833c-4c2f-8a42-8a402024bea6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {10469e15-baf2-457a-b07f-374e4bf57182}, !- Handle
  200gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff Supply Outlet Water Node, !- Name
  {c7364068-4a62-4c20-a095-33ca33935ab2}, !- Inlet Port
  {060b766b-62ac-469f-a308-0a6281b331aa}; !- Outlet Port

OS:Connection,
  {2e8a09d2-4832-4112-8ece-b2cba5ec5c21}, !- Handle
  {ef09fbaf-4cde-4fa5-a721-780559319a90}, !- Source Object
  3,                                      !- Outlet Port
  {47e409bc-833c-4c2f-8a42-8a402024bea6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c7364068-4a62-4c20-a095-33ca33935ab2}, !- Handle
  {47e409bc-833c-4c2f-8a42-8a402024bea6}, !- Source Object
  32,                                     !- Outlet Port
  {10469e15-baf2-457a-b07f-374e4bf57182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060b766b-62ac-469f-a308-0a6281b331aa}, !- Handle
  {10469e15-baf2-457a-b07f-374e4bf57182}, !- Source Object
  3,                                      !- Outlet Port
  {2f87897a-f38c-4b63-b879-8ac199f68260}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc73fe99-faf6-4418-a0b9-b42082a87bd4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8d5f24fc-c9db-470d-8b08-93614050f5d9}, !- Inlet Node Name
  {3c7c7db4-b055-4608-ae67-b7a438a7043f}; !- Outlet Node Name

OS:Node,
  {6a48687d-1304-4317-8b86-302e819c5442}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e8b87665-247e-4b4f-9cec-55ad2871f660}, !- Inlet Port
  {8d5f24fc-c9db-470d-8b08-93614050f5d9}; !- Outlet Port

OS:Connection,
  {e8b87665-247e-4b4f-9cec-55ad2871f660}, !- Handle
  {7dea119d-26da-4247-aea8-5df594ad5fa1}, !- Source Object
  4,                                      !- Outlet Port
  {6a48687d-1304-4317-8b86-302e819c5442}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0dd49e3-f844-4e22-aa39-d1546a011792}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3c7c7db4-b055-4608-ae67-b7a438a7043f}, !- Inlet Port
  {bf71718e-796e-476f-98e3-dbe78a52579e}; !- Outlet Port

OS:Connection,
  {8d5f24fc-c9db-470d-8b08-93614050f5d9}, !- Handle
  {6a48687d-1304-4317-8b86-302e819c5442}, !- Source Object
  3,                                      !- Outlet Port
  {bc73fe99-faf6-4418-a0b9-b42082a87bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7c7db4-b055-4608-ae67-b7a438a7043f}, !- Handle
  {bc73fe99-faf6-4418-a0b9-b42082a87bd4}, !- Source Object
  3,                                      !- Outlet Port
  {c0dd49e3-f844-4e22-aa39-d1546a011792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf71718e-796e-476f-98e3-dbe78a52579e}, !- Handle
  {c0dd49e3-f844-4e22-aa39-d1546a011792}, !- Source Object
  3,                                      !- Outlet Port
  {2f87897a-f38c-4b63-b879-8ac199f68260}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3542faf-09b8-43a8-b6c6-75b1da596dcc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {75163fd1-3206-4507-afa2-4c1951c8dfef}, !- Inlet Node Name
  {3b44e6db-5ec3-413b-903c-3b0935e635aa}; !- Outlet Node Name

OS:Node,
  {445da877-cc44-45b9-97ff-a67a8b8d0b8d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {3b44e6db-5ec3-413b-903c-3b0935e635aa}, !- Inlet Port
  {3ab5e9f6-6998-40c4-b677-9a04a5ab0567}; !- Outlet Port

OS:Connection,
  {75163fd1-3206-4507-afa2-4c1951c8dfef}, !- Handle
  {85a7c1f4-bd2e-4ff2-9144-4379537c4cd0}, !- Source Object
  3,                                      !- Outlet Port
  {f3542faf-09b8-43a8-b6c6-75b1da596dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b44e6db-5ec3-413b-903c-3b0935e635aa}, !- Handle
  {f3542faf-09b8-43a8-b6c6-75b1da596dcc}, !- Source Object
  3,                                      !- Outlet Port
  {445da877-cc44-45b9-97ff-a67a8b8d0b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab5e9f6-6998-40c4-b677-9a04a5ab0567}, !- Handle
  {445da877-cc44-45b9-97ff-a67a8b8d0b8d}, !- Source Object
  3,                                      !- Outlet Port
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46c9df9a-bca7-4c38-8022-6f6d4fad2a8d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {aa2c1cfc-328f-4c58-aa80-547291b44fa8}, !- Inlet Node Name
  {c03c66df-a138-437b-b7a4-51817fa218f5}; !- Outlet Node Name

OS:Node,
  {0c491ea3-4308-4c39-83af-849f9679f0c9}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {111faead-8e60-4b4e-921b-16a7313b991c}, !- Inlet Port
  {aa2c1cfc-328f-4c58-aa80-547291b44fa8}; !- Outlet Port

OS:Connection,
  {111faead-8e60-4b4e-921b-16a7313b991c}, !- Handle
  {2f87897a-f38c-4b63-b879-8ac199f68260}, !- Source Object
  2,                                      !- Outlet Port
  {0c491ea3-4308-4c39-83af-849f9679f0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2c1cfc-328f-4c58-aa80-547291b44fa8}, !- Handle
  {0c491ea3-4308-4c39-83af-849f9679f0c9}, !- Source Object
  3,                                      !- Outlet Port
  {46c9df9a-bca7-4c38-8022-6f6d4fad2a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03c66df-a138-437b-b7a4-51817fa218f5}, !- Handle
  {46c9df9a-bca7-4c38-8022-6f6d4fad2a8d}, !- Source Object
  3,                                      !- Outlet Port
  {e55d0278-50bb-4cdf-b19f-043c7c699019}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3486e109-25fe-4623-983d-f150f4a50d37}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4668a80e-3bf6-4887-b484-1b7b21d9e168}, !- Inlet Node Name
  {16c0fcf0-8677-4e21-ab16-dff1667e9cc3}; !- Outlet Node Name

OS:Node,
  {e4c6287e-0e9e-4668-86ff-9eeca4358118}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {3cec1a3d-6c9d-4428-a481-efb208925a51}, !- Inlet Port
  {4668a80e-3bf6-4887-b484-1b7b21d9e168}; !- Outlet Port

OS:Connection,
  {3cec1a3d-6c9d-4428-a481-efb208925a51}, !- Handle
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Source Object
  2,                                      !- Outlet Port
  {e4c6287e-0e9e-4668-86ff-9eeca4358118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4668a80e-3bf6-4887-b484-1b7b21d9e168}, !- Handle
  {e4c6287e-0e9e-4668-86ff-9eeca4358118}, !- Source Object
  3,                                      !- Outlet Port
  {3486e109-25fe-4623-983d-f150f4a50d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c0fcf0-8677-4e21-ab16-dff1667e9cc3}, !- Handle
  {3486e109-25fe-4623-983d-f150f4a50d37}, !- Source Object
  3,                                      !- Outlet Port
  {2c507905-2709-4e6c-b70f-7d5f43b30540}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3f1202c3-fe92-475e-a779-58e9e11045f0}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {c8ed5ab5-b3da-4683-a339-d0c7f7584237}, !- Default Day Schedule Name
  {05b3766d-51f9-4819-894e-181899d2d019}, !- Summer Design Day Schedule Name
  {5830e41b-ae63-4cb5-922a-c44c8631a659}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8ed5ab5-b3da-4683-a339-d0c7f7584237}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {05b3766d-51f9-4819-894e-181899d2d019}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {380a7cfd-efa8-4184-8605-0e2f6238450a}, !- Handle
  Schedule Rule 16,                       !- Name
  {3f1202c3-fe92-475e-a779-58e9e11045f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9597c06a-fa8b-46f8-a429-b7d9cced0ff7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9597c06a-fa8b-46f8-a429-b7d9cced0ff7}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {5830e41b-ae63-4cb5-922a-c44c8631a659}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {42e8f1de-1c8a-4f64-9c3b-ef62b58ac187}, !- Handle
  Schedule Rule 17,                       !- Name
  {3f1202c3-fe92-475e-a779-58e9e11045f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08cb54b9-9092-40a3-bdb6-e3b1f7c59f2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08cb54b9-9092-40a3-bdb6-e3b1f7c59f2b}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {db962bf8-dcc5-4776-b524-2c93fa6619c5}, !- Handle
  Main 0.355gpm 140F,                     !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {12e41f54-b7be-4c23-b767-bbfdbf8f2095}, !- Target Temperature Schedule Name
  {f0c67084-c3b4-4548-b641-ec7a41291fff}, !- Sensible Fraction Schedule Name
  {2bdb27a5-3164-4f86-8410-c936d438e0e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0c67084-c3b4-4548-b641-ec7a41291fff}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {c9567943-fecd-4252-a016-913c1e41db32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9567943-fecd-4252-a016-913c1e41db32}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bdb27a5-3164-4f86-8410-c936d438e0e4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {ee079a63-5966-4e0e-8667-5d3fbe285ec4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee079a63-5966-4e0e-8667-5d3fbe285ec4}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12e41f54-b7be-4c23-b767-bbfdbf8f2095}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  {f5b2276e-26e3-4488-96af-e464480ff367}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5b2276e-26e3-4488-96af-e464480ff367}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a935d50f-b32e-4940-b883-ce8048947299}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8499928d-e324-4406-b96d-709a83e27b70}, !- Handle
  Core_bottom Service Water Use 0.355gpm 140F, !- Name
  {db962bf8-dcc5-4776-b524-2c93fa6619c5}, !- Water Use Equipment Definition Name
  {4373e72d-0b88-4934-b120-3695c11d6920}, !- Space Name
  {3f1202c3-fe92-475e-a779-58e9e11045f0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {48d8908b-c421-47ce-92ce-24564d9d3266}, !- Handle
  Core_bottom WUC 0.355gpm 140F,          !- Name
  {9bb3f1d8-bd4a-4dbf-ba16-8f42e233c83a}, !- Inlet Node Name
  {aec5a89a-b05e-4948-a385-f954ff5a85dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8499928d-e324-4406-b96d-709a83e27b70}; !- Water Use Equipment Name 1

OS:Node,
  {9c6b9e94-1846-4b69-9c27-841d4db29648}, !- Handle
  Core_bottom WUC 0.355gpm 140F Inlet Water Node, !- Name
  {91030e8a-433d-4a4f-b3be-2c365317e62c}, !- Inlet Port
  {9bb3f1d8-bd4a-4dbf-ba16-8f42e233c83a}; !- Outlet Port

OS:Connection,
  {91030e8a-433d-4a4f-b3be-2c365317e62c}, !- Handle
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Source Object
  4,                                      !- Outlet Port
  {9c6b9e94-1846-4b69-9c27-841d4db29648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fff0c4f-c934-4306-998a-bdfec4bd6829}, !- Handle
  Core_bottom WUC 0.355gpm 140F Outlet Water Node, !- Name
  {aec5a89a-b05e-4948-a385-f954ff5a85dc}, !- Inlet Port
  {9901783c-4115-4c27-a67e-8dde0ab14af5}; !- Outlet Port

OS:Connection,
  {9bb3f1d8-bd4a-4dbf-ba16-8f42e233c83a}, !- Handle
  {9c6b9e94-1846-4b69-9c27-841d4db29648}, !- Source Object
  3,                                      !- Outlet Port
  {48d8908b-c421-47ce-92ce-24564d9d3266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aec5a89a-b05e-4948-a385-f954ff5a85dc}, !- Handle
  {48d8908b-c421-47ce-92ce-24564d9d3266}, !- Source Object
  3,                                      !- Outlet Port
  {9fff0c4f-c934-4306-998a-bdfec4bd6829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9901783c-4115-4c27-a67e-8dde0ab14af5}, !- Handle
  {9fff0c4f-c934-4306-998a-bdfec4bd6829}, !- Source Object
  3,                                      !- Outlet Port
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ce721ec4-097e-413d-9f38-e9b0971ef6a5}, !- Handle
  Main 0.355gpm 140F 1,                   !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {12e41f54-b7be-4c23-b767-bbfdbf8f2095}, !- Target Temperature Schedule Name
  {f0c67084-c3b4-4548-b641-ec7a41291fff}, !- Sensible Fraction Schedule Name
  {2bdb27a5-3164-4f86-8410-c936d438e0e4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e7aad5d4-fd68-4b01-891d-9b4cd22c53db}, !- Handle
  Core_mid Service Water Use 0.355gpm 140F, !- Name
  {ce721ec4-097e-413d-9f38-e9b0971ef6a5}, !- Water Use Equipment Definition Name
  {7c76989e-d00b-412b-912f-85d3b74b7752}, !- Space Name
  {3f1202c3-fe92-475e-a779-58e9e11045f0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2d3c0b43-9692-4306-b872-3b538acf40bd}, !- Handle
  Core_mid WUC 0.355gpm 140F,             !- Name
  {5f132dcd-5df5-4b26-b4d6-b1847fcee5d9}, !- Inlet Node Name
  {e8e3f346-0588-4951-ad90-965aa50705af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7aad5d4-fd68-4b01-891d-9b4cd22c53db}; !- Water Use Equipment Name 1

OS:Node,
  {3c6e1169-d9ef-4814-af1b-ec089c9b9ebc}, !- Handle
  Core_mid WUC 0.355gpm 140F Inlet Water Node, !- Name
  {61095a36-c4b0-4f3c-a035-e33805b6b9f5}, !- Inlet Port
  {5f132dcd-5df5-4b26-b4d6-b1847fcee5d9}; !- Outlet Port

OS:Connection,
  {61095a36-c4b0-4f3c-a035-e33805b6b9f5}, !- Handle
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Source Object
  5,                                      !- Outlet Port
  {3c6e1169-d9ef-4814-af1b-ec089c9b9ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2c27462-ccce-4f3a-b88c-75ffa74afd33}, !- Handle
  Core_mid WUC 0.355gpm 140F Outlet Water Node, !- Name
  {e8e3f346-0588-4951-ad90-965aa50705af}, !- Inlet Port
  {388ff198-bedc-4491-a90d-785e79d17b1d}; !- Outlet Port

OS:Connection,
  {5f132dcd-5df5-4b26-b4d6-b1847fcee5d9}, !- Handle
  {3c6e1169-d9ef-4814-af1b-ec089c9b9ebc}, !- Source Object
  3,                                      !- Outlet Port
  {2d3c0b43-9692-4306-b872-3b538acf40bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e3f346-0588-4951-ad90-965aa50705af}, !- Handle
  {2d3c0b43-9692-4306-b872-3b538acf40bd}, !- Source Object
  3,                                      !- Outlet Port
  {b2c27462-ccce-4f3a-b88c-75ffa74afd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388ff198-bedc-4491-a90d-785e79d17b1d}, !- Handle
  {b2c27462-ccce-4f3a-b88c-75ffa74afd33}, !- Source Object
  3,                                      !- Outlet Port
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {96e562d5-6761-42c0-825f-c90214b5b9ab}, !- Handle
  Main 0.355gpm 140F 2,                   !- Name
  ,                                       !- End-Use Subcategory
  2.23970197218216e-05,                   !- Peak Flow Rate {m3/s}
  {12e41f54-b7be-4c23-b767-bbfdbf8f2095}, !- Target Temperature Schedule Name
  {f0c67084-c3b4-4548-b641-ec7a41291fff}, !- Sensible Fraction Schedule Name
  {2bdb27a5-3164-4f86-8410-c936d438e0e4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d334cdd7-be1f-447e-8b22-da01d4619447}, !- Handle
  Core_top Service Water Use 0.355gpm 140F, !- Name
  {96e562d5-6761-42c0-825f-c90214b5b9ab}, !- Water Use Equipment Definition Name
  {db10faab-609a-4506-8b8c-17c5ceb47b3b}, !- Space Name
  {3f1202c3-fe92-475e-a779-58e9e11045f0}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {db39f015-1062-410c-84fe-b830e6df25b9}, !- Handle
  Core_top WUC 0.355gpm 140F,             !- Name
  {a6dd8132-3cfd-4140-8374-5d46aca27c6f}, !- Inlet Node Name
  {2d51a2a7-1be6-41ae-8c14-659ba4b9a47c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d334cdd7-be1f-447e-8b22-da01d4619447}; !- Water Use Equipment Name 1

OS:Node,
  {6e54a1fc-2e0d-4e92-b6c8-b4e69d6090ca}, !- Handle
  Core_top WUC 0.355gpm 140F Inlet Water Node, !- Name
  {097b1784-79f6-4f28-99fb-c397b6896cb9}, !- Inlet Port
  {a6dd8132-3cfd-4140-8374-5d46aca27c6f}; !- Outlet Port

OS:Connection,
  {097b1784-79f6-4f28-99fb-c397b6896cb9}, !- Handle
  {3869b770-e834-4d01-bfed-7478cd95c78f}, !- Source Object
  6,                                      !- Outlet Port
  {6e54a1fc-2e0d-4e92-b6c8-b4e69d6090ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08e66261-cf69-4794-a82e-917d472c172a}, !- Handle
  Core_top WUC 0.355gpm 140F Outlet Water Node, !- Name
  {2d51a2a7-1be6-41ae-8c14-659ba4b9a47c}, !- Inlet Port
  {a64e799c-6ae9-463c-9fc6-24da6a7c7785}; !- Outlet Port

OS:Connection,
  {a6dd8132-3cfd-4140-8374-5d46aca27c6f}, !- Handle
  {6e54a1fc-2e0d-4e92-b6c8-b4e69d6090ca}, !- Source Object
  3,                                      !- Outlet Port
  {db39f015-1062-410c-84fe-b830e6df25b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d51a2a7-1be6-41ae-8c14-659ba4b9a47c}, !- Handle
  {db39f015-1062-410c-84fe-b830e6df25b9}, !- Source Object
  3,                                      !- Outlet Port
  {08e66261-cf69-4794-a82e-917d472c172a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64e799c-6ae9-463c-9fc6-24da6a7c7785}, !- Handle
  {08e66261-cf69-4794-a82e-917d472c172a}, !- Source Object
  3,                                      !- Outlet Port
  {fadeec1e-0b87-4198-a650-b2f1deb4b4ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {44cd6659-136f-499a-9d78-095d4d2f9129}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  61595;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {010aea25-ba30-418f-8419-2f5613c29cbf}, !- Handle
  Always On,                              !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {6cb82ef4-f120-45c6-907c-d28a5b455110}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cb82ef4-f120-45c6-907c-d28a5b455110}, !- Handle
  Always On Default,                      !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {a70b7ae4-896f-4341-a6ac-5ea4c7fd6069}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {44cd6659-136f-499a-9d78-095d4d2f9129}, !- Exterior Lights Definition Name
  {010aea25-ba30-418f-8419-2f5613c29cbf}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:FuelEquipment:Definition,
  {1844469b-0719-4c7c-8bf8-f0c8d05f160e}, !- Handle
  Fuel equipment 1 Def,                   !- Name
  244443;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {f852bea3-b990-4ca4-bdbe-d059d264054a}, !- Handle
  Large Office BLDG ELEVATORS,            !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {b95b0350-b200-4bf4-8389-86ec4dd0a1d9}, !- Default Day Schedule Name
  {7f09fa8b-e3b1-47e8-8e69-40b22d8971a2}, !- Summer Design Day Schedule Name
  {e7a88971-39cf-497b-966a-ef790600d8be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b95b0350-b200-4bf4-8389-86ec4dd0a1d9}, !- Handle
  Large Office BLDG ELEVATORS Default,    !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {e7a88971-39cf-497b-966a-ef790600d8be}, !- Handle
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {7f09fa8b-e3b1-47e8-8e69-40b22d8971a2}, !- Handle
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Exterior:FuelEquipment,
  {6ef2f771-e7e1-4bfd-aca5-29f1d8e1dbce}, !- Handle
  Fuel equipment 1,                       !- Name
  {1844469b-0719-4c7c-8bf8-f0c8d05f160e}, !- Exterior Fuel Equipment Definition Name
  {f852bea3-b990-4ca4-bdbe-d059d264054a}, !- Schedule Name
  Electricity,                            !- Fuel Use Type
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {b8d9c1a1-0087-4ead-9e6a-b810e1c717d2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Sizing:Parameters,
  {3d9b3749-1277-4d7f-a781-47b3ff5da590}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Day,
  {a9a3601b-5c18-4b04-868d-0d12c55b68fa}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {66931281-73f3-48e2-a5f8-f83384a8113a}, !- Handle
  {d8e0b6ec-5810-4bf4-90a0-ca35999e93e8}; !- Object Name

OS:Curve:Biquadratic,
  {aa9c58f0-7346-4174-be1d-79fa4ad87db5}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_CAPFT, !- Name
  0.7600172,                              !- Coefficient1 Constant
  0.0147432,                              !- Coefficient2 x
  0.0002144,                              !- Coefficient3 x**2
  0.0207218,                              !- Coefficient4 y
  -0.0006425,                             !- Coefficient5 y**2
  0.0008007,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2984d30e-1dae-4702-a8c3-e2b272e07ff5}, !- Handle
  WaterCooled_Centrifugal_Chiller_GT150_2004_EIRFT, !- Name
  0.6772577,                              !- Coefficient1 Constant
  0.0117857,                              !- Coefficient2 x
  -0.0001967,                             !- Coefficient3 x**2
  0.0014414,                              !- Coefficient4 y
  0.0003005,                              !- Coefficient5 y**2
  -0.0006807,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a7846811-f3e0-441e-ada7-d52ead984bce}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {18c2029b-345c-4cc2-bf60-a13248248618}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {4166a94b-c7e4-48dc-a88f-78a94b627cfb}, !- Handle
  {47e409bc-833c-4c2f-8a42-8a402024bea6}; !- Object Name

OS:Schedule:Ruleset,
  {a9896d74-7d06-4dde-8af9-4927e63d16ec}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {411e33d7-b68a-4a19-9e2f-211f257b65fc}, !- Default Day Schedule Name
  {2240e9c1-242d-46ba-844e-8c9b9f2b785f}, !- Summer Design Day Schedule Name
  {4d4838d4-bb9b-46b7-8240-a038bee3e89b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {411e33d7-b68a-4a19-9e2f-211f257b65fc}, !- Handle
  OfficeLarge HVACOperationSchd Default 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2240e9c1-242d-46ba-844e-8c9b9f2b785f}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d4838d4-bb9b-46b7-8240-a038bee3e89b}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8915d862-8194-49e9-b0c1-c732cc8b9a72}, !- Handle
  Schedule Rule 18,                       !- Name
  {a9896d74-7d06-4dde-8af9-4927e63d16ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77b2dfe0-a344-4183-ab0b-51061a674a25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77b2dfe0-a344-4183-ab0b-51061a674a25}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68a36324-9555-4cf9-b6d2-d17c66ba4e86}, !- Handle
  Schedule Rule 19,                       !- Name
  {a9896d74-7d06-4dde-8af9-4927e63d16ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d438ce0-4366-4fc6-980c-fa61552dbed1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d438ce0-4366-4fc6-980c-fa61552dbed1}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b1bb2b1d-9a25-491a-a901-976e3f425f48}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  {723779aa-ff4a-42de-b2ab-e27d24ec1224}, !- Default Day Schedule Name
  {3227f289-0782-4014-ac24-2aa1328fce8d}, !- Summer Design Day Schedule Name
  {13bc7dc7-1cff-412a-89da-4aeddebe8d07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {723779aa-ff4a-42de-b2ab-e27d24ec1224}, !- Handle
  OfficeLarge HVACOperationSchd Default inverted, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3227f289-0782-4014-ac24-2aa1328fce8d}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day inverted 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {13bc7dc7-1cff-412a-89da-4aeddebe8d07}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day inverted 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc218c86-9a0b-41de-9a65-ab4aa9590d63}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day inverted Rule, !- Name
  {b1bb2b1d-9a25-491a-a901-976e3f425f48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe648c14-ac11-44fa-935a-39ec455b16e7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fe648c14-ac11-44fa-935a-39ec455b16e7}, !- Handle
  OfficeLarge HVACOperationSchd WntrDsn|Sat Day inverted 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f2650f6-8724-4812-afbb-025d1fd42784}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day inverted Rule, !- Name
  {b1bb2b1d-9a25-491a-a901-976e3f425f48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3aee7d6c-80f9-4fd0-8fd1-c8c2c1b37d22}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {3aee7d6c-80f9-4fd0-8fd1-c8c2c1b37d22}, !- Handle
  OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Name
  {418c847b-2e0a-485a-8bd2-c235495a53a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:OutputControl:Files,
  {72eda65b-9224-4d31-b5cf-d246b38e7b1f}, !- Handle
  Yes,                                    !- Output CSV
  Yes,                                    !- Output MTR
  Yes,                                    !- Output ESO
  Yes,                                    !- Output EIO
  Yes,                                    !- Output Tabular
  Yes,                                    !- Output SQLite
  Yes,                                    !- Output JSON
  Yes,                                    !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  Yes,                                    !- Output BND
  Yes,                                    !- Output RDD
  Yes,                                    !- Output MDD
  Yes,                                    !- Output MTD
  Yes,                                    !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  Yes,                                    !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes,                                    !- Output Tarcog
  Yes;                                    !- Output Plant Component Sizing

OS:OutputControl:Timestamp,
  {db6c822a-c93d-4783-b0a1-40639b867d10}, !- Handle
  Yes,                                    !- ISO 8601 Format
  Yes;                                    !- Timestamp at Beginning of Interval

OS:Output:Variable,
  {815b6c0a-ad31-46e9-9caf-37f6308c4a37}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f12aef26-5ead-458c-8a7b-121aab02f94f}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1b44e757-0106-4fbb-a172-83696993fad5}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {613fd695-a5d4-41df-9256-0385a1e8d255}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {16fac82b-1f73-4f28-b55a-5416a75cb715}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da2c8948-6a93-4fed-bc1e-df166a8d928f}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

