
OS:Version,
  {1fce2871-9fcd-4f0f-9269-7490e9fe98c9}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {39df3ea4-0730-49c4-bb06-77807aa8bcb0}, !- Handle
  Always On Discrete,                     !- Name
  {a5a0d7f5-a891-482a-acd7-6ef40fb8333e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a5a0d7f5-a891-482a-acd7-6ef40fb8333e}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {8ffe45b3-ba5c-4e6f-b1e0-6f8db1fc384d}, !- Handle
  Denver-Aurora-Buckley AFB_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e0be8f1c-42ca-460f-86ff-704454b20153}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {e87cf0dd-75d8-4082-bc75-e5b4c972b8da}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {9428845f-f958-4296-b2e0-7138d462d559}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2a9e3c1b-c51c-48b5-9290-07bcaa08c904}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1,        !- Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {6294d3ea-4696-4e7f-887e-387447c81fdf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d6f2698c-1825-4c3e-9907-b93fe36892ad}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {417d1fc8-7f43-428e-99c9-6a224f0a9c3d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {114c5d10-9ec1-4d94-b0a4-a8c11f1bdaa8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {12b6cb78-d004-4897-a871-85f517cb0c9a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {ea2e0d93-6b9a-45f1-9b19-36745ff609c7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a5b85cdc-5cd1-4e08-bdb3-acafb9f87b50}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4530ebe0-acf7-4757-a1bc-1aa2a31f051e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {8931f45d-d776-49cb-8c84-147d759d2dc9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {3bdaa28a-482d-4989-a21a-0d466c52bfd8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {48127017-5745-4c1f-ac21-e138a575c42d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {00f4b343-331a-404a-ab27-99f41695841d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {aa5b5caa-57f2-47ff-9b3d-6b76181f4a39}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de7ff635-3216-4425-baea-b2a23f5e9805}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f891a626-9643-4652-b848-6ca8917b92c4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Handle
  Computer_Class_ZN_1_FLR_1,              !- Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {0f59049f-af46-44fc-9e85-1323569a2897}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {54b42d1d-4896-4ed1-8ffb-4ea4ca97e28d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {dc8ed2cb-e5de-4b28-83de-bc1499c04c44}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {9aa60026-d9c3-4cf0-b4be-7a2dd0bdf537}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.95, 2.515715,                     !- X,Y,Z Vertex 1 {m}
  0, 20.95, 0.8752862,                    !- X,Y,Z Vertex 2 {m}
  0, 19.7308, 0.8752862,                  !- X,Y,Z Vertex 3 {m}
  0, 19.7308, 2.515715;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ab60b26-d1c3-4c20-b5be-7a2da0bdf531}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.5116, 2.515715,                   !- X,Y,Z Vertex 1 {m}
  0, 18.5116, 0.8752862,                  !- X,Y,Z Vertex 2 {m}
  0, 12.05, 0.8752862,                    !- X,Y,Z Vertex 3 {m}
  0, 12.05, 2.515715;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d98755fb-427d-43f9-9fec-0c847f0c55ef}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {63cfedb4-0dab-4512-92e7-036ba3db21a2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fc6d69a-0fd5-4dda-b129-6b1b78b192e3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {66de1bfa-2d4e-444c-b981-b2ce9c774a17}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {b085aea9-de12-451a-b427-1e45ec939d8e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {01864b23-cbbd-4196-8f41-26e06b32c36c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cc40af1-e333-4d97-b39c-260ea943df52}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c230a618-846c-48c7-bc61-ede3d91bdf92}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {cf568f84-8fd6-414e-9e10-adc8ddafac73}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {003cec16-ab4f-4604-b6cb-2d6066a85cee}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {3b678d7d-edb6-447f-a5f2-dd3d925f6c12}, !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {03eb1ba9-9ea4-489b-989f-0bfdf8640835}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {506dc6f3-6902-4930-917f-e47b49bc518f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fab30d47-e75a-4ca2-b092-df3c0649dbd4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a228d5e1-6fbe-41f7-a451-3aa91ea3ce20}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {48ac691f-e068-416f-af4c-1ae3f6bcad83}, !- Handle
  Heating:NaturalGas,                     !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {342101f3-a26e-4a1d-8afb-65aa95ba5600}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {83b0495e-ccd6-4979-8d67-7e12f8f01180}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Output:Meter,
  {58994432-4fdc-405f-bd9e-9cdc1b965dca}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2b1f4d0-3906-40cf-92c1-ead5de71d0a9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {dfd6b54a-23c9-41ca-aceb-d633c3053cd8}, !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {776b53eb-67a8-4361-aceb-ae499d00953e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {4e55b936-025d-4ffa-8670-49ebf703fe7d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {5171b80f-b363-4602-a8bc-3c7a72c7d3ea}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {9a8a5d77-f94d-43c5-b1c4-52ba6380819a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d780a955-b0f2-4bbd-b42d-41071d02e64a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Handle
  Bath_ZN_1_FLR_1,                        !- Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {51103731-75c7-4572-893b-383f10dc20e1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fd33a49d-6820-496e-8a1c-97d93802a490}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {296f3a45-6fc5-4036-9956-ba014193c760}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ff22546f-ea8b-4b86-b8cb-86ce91bd3e2e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22546a-ea22-4b8a-b8cd-86ce91bd3e2d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7ad3e080-977f-4b5a-9d95-a95fd1fd4496}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {e868aa53-0bdd-4fb4-8e73-b6ef407521f9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4095cfb6-225a-4285-9838-0ba1fa61b7b5}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {00bc4424-df15-4ffd-8a4d-4d0f06343659}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71be3c90-3bda-4c7b-ad79-a6a637d1ad43}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a4694de1-f663-4c89-b633-a3cc409ee561}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {ec8e720d-a469-4ef4-bb4a-cadfc31243e8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {40f50d14-1fe5-4034-b043-830c947b957b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f50d22-1fe6-4036-b0a3-830c947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f51d22-1aa6-4136-a0a3-831a947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa097a49-fd06-4a33-9c99-0d35217e1d18}, !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {23bae721-31e2-4485-ab89-def07feadd6e}, !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {6eeba8ef-4ceb-4c92-9265-613fd95aa568}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {864b9548-8656-408b-80b5-736f62798a7b}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fc214f4d-b73c-4684-b7a2-d7a4c61fcab2}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9d0e9a57-0abb-462b-9de2-4aed12f78b74}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {077a8e9a-8d1d-4584-8485-29758122e06c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f902748d-95de-494e-b39a-df1da133189a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e593b70-9815-4ff9-92b6-1780e43f73c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541c40b7-50aa-4956-870e-0f2caac57cae}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e683b0c-5c55-4306-8ce2-041ba1071c4d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e69018-73c2-485a-8a4a-a78893f175d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7402aa67-5abb-428b-8ebd-ea2ff735445b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.95, 15, 2.5067,                      !- X,Y,Z Vertex 1 {m}
  20.95, 15, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 15, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 15, 2.5067;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {7ed1d7a6-f48c-460c-95e1-8226533e7b82}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {77df75ed-1831-43eb-8fe7-29aae5ca224a}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0adb70b3-d7b0-4eb5-97a4-2856dc00fe16}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb70c3-d7d0-4ea5-97a2-2856dc00fe26}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb71b3-d7b0-4bb5-97b2-2856dc00fe33}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6739822c-89db-43b7-adb1-3776f6d34b6c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a9e95925-1802-458d-8bad-711061c788b3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bcf72d-1345-40e0-bf99-cfdadb7061d0}, !- Handle
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {e0dddc20-1596-4d26-a85f-eca709c3730c}, !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {8e2dea2b-c12e-40d3-9dbc-674c76da030b}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e447-c24d-4e5c-9c8e-0eca201ad039}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.95, 9, 2.504025,                     !- X,Y,Z Vertex 1 {m}
  34.95, 9, 0.9945392,                    !- X,Y,Z Vertex 2 {m}
  24.129346, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  24.129346, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e423-c24a-4e5a-9c1e-0eca201ad022}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.910146, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  22.910146, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  12.089492, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  12.089492, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e422-c24d-4e5d-9c1d-0eca201aaa21}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.870292, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  10.870292, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9945392,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.504025;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b77348-1403-49b8-95e8-2a89588355de}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.506685,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0128526,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0128526,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7228e-90be-4db5-abb4-6a21b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.506685,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0128526,                   !- X,Y,Z Vertex 2 {m}
  20.95, 0, 1.0128526,                    !- X,Y,Z Vertex 3 {m}
  20.95, 0, 2.506685;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5b23f7-4d9d-4765-9bac-f52836fee667}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {06ca28b4-173a-422e-a10b-87b0dfb0043c}, !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b8dda056-fb5c-4bae-9073-99935fd628d5}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a4435971-791a-4163-9849-13daa26eadcc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc64ba-c41b-4d80-a81c-4b25be6f83f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.50938,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.974397,                     !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.974397,                   !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.50938;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc34bd-c43b-4d8f-a81d-4b25be62a3f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.50938,                    !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.974397,                   !- X,Y,Z Vertex 2 {m}
  21, 14.95, 0.974397,                    !- X,Y,Z Vertex 3 {m}
  21, 14.95, 2.50938;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f902748d-95de-494e-b39a-df1da133189a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97b799b-caa0-4ed1-9901-ccea3e7207fe}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {fa439c77-918c-4784-8244-dee1f08f6777}, !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb91a361-ee10-48bc-a4bc-013f1f6a04ee}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {39a13e10-32a0-43bc-abbe-b4b312343b9b}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4ac7a8aa-489e-421f-856f-556d272aa19b}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {96ae2ff8-0411-424d-92f2-48af8dcebc30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2ff2-0412-424a-92a2-48af8dcaac30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2fd2-04d2-422d-91a2-48af8dcaac11}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201167d1-8372-4038-aea2-74516027ae83}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909c5d0e-4778-485d-83ad-a00dbd6d0b89}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {092529f9-5cf6-44bf-a0bb-e5f727c5da1b}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fc2eb3c8-bb08-4291-b8eb-5d6481b3eb63}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {78bd298f-4de7-444c-92cb-97bd3238d70f}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {31af6430-f0b6-48df-a8b4-0d3a94545b26}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322865a8-76c7-4176-927a-ffa7ec8fab15}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223f7deb-e021-49b6-8469-17bdc173cde6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d23cac-bf82-46d4-a8c8-8f651104f532}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24ae43e4-0e76-42d5-a763-7c657af47f55}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.51771,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 7.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  21, 7.95, 2.51771;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89699513-650c-4370-8923-674f5965c25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15577-a201-4d10-966c-2c583abd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.508295,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.990591320106,               !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.990591320106,             !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.508295;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15173-a221-4d20-961c-2c58a1bd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.508295,                   !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.990591320106,             !- X,Y,Z Vertex 2 {m}
  21, 16.95, 0.990591320106,              !- X,Y,Z Vertex 3 {m}
  21, 16.95, 2.508295;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b6f45f-2dea-41a7-8b80-1b1aec8e5728}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e95f24-2a90-4cc4-9001-d625e34a051d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab3ca58-3e16-46dd-8c0b-fb3d3f99eee1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {02d71edc-9519-4ac2-bd78-403e55762cd7}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3ce86aed-8908-4afd-ba2d-9a4142415d1e}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {4970ff7e-1b6c-4d32-b528-3fa64ab6d5b9}, !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4059bcc7-440d-4dc7-b5a0-c056c85268fe}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Handle
  Offices_ZN_1_FLR_1_Wall_5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5cc-6abb-4cf7-b5f8-b78f04bb9cbb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.032268691398,                !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5ac-6aba-4cf2-b5f1-b78f04bb9cdd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c1d5ac-6dda-3cf2-b2f1-b11f04bb9ada}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.032268691398,               !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7126-d13b-4042-b6b6-e52119fd310d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7125-d15b-4442-b6b4-e52119fd311a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29206ca-0a39-4f57-96d9-e04a4748bc36}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54612ebf-4927-457a-a39e-1876cb36c4b4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd9d905-01b2-4108-9d7d-61616662d2d7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {dfd6b54a-23c9-41ca-aceb-d633c3053cd8}, !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e0e3f109-e8a5-4abb-a933-48db4854e3d1}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f661aa1-bc5c-4a80-a5cf-fde208f639c0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {3b678d7d-edb6-447f-a5f2-dd3d925f6c12}, !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be041e72-82f6-4e0e-89b4-de94363fa07b}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.95, 9, 2.507805,                     !- X,Y,Z Vertex 1 {m}
  17.95, 9, 0.9971046,                    !- X,Y,Z Vertex 2 {m}
  16.7308, 9, 0.9971046,                  !- X,Y,Z Vertex 3 {m}
  16.7308, 9, 2.507805;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be042a72-82a6-4c0e-8cb4-de943a3fa07d}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5116, 9, 2.507805,                   !- X,Y,Z Vertex 1 {m}
  15.5116, 9, 0.9971046,                  !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9971046,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.507805;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fef4f60-3597-4355-828c-cdce440483ee}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cbc4fc-a189-4e5f-8324-e893760b6028}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {136809c8-41b9-4187-b96a-d49f164a7a04}, !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937caf2a-419f-4235-b968-0418a122031d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0906de3-9076-45da-b524-5d5fa3118154}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b053a9f-1b73-4508-a200-8acf17a31509}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  19, 0.05, 1.0130812,                    !- X,Y,Z Vertex 2 {m}
  19, 1.2692, 1.0130812,                  !- X,Y,Z Vertex 3 {m}
  19, 1.2692, 2.506685;                   !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4d5659b2-a3f1-4e03-8189-749859e44c53}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {c5c59a95-5005-4366-9127-c06e1aa082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.922073,                     !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.922073,                    !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c59a91-5115-4322-9147-c06e1ab082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.477938173266, 9, 2.512845,            !- X,Y,Z Vertex 1 {m}
  8.477938173266, 9, 0.922073,            !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.922073,                      !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c032ae62-5809-407b-bef8-f22fd23332ee}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {05ed2b06-8ce4-4165-a280-7b5cc9eaf01a}, !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9465732-7570-47fe-9482-fd3edc01c7e1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a31c7ca6-930a-4b19-9ce8-20ba6286ec35}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e4ad8787-7343-4384-8094-ab7ebeb4240c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1926c-8824-4cc2-a628-410ab4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1923c-8833-4cd2-a6dd-410af4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1a1b68-79a5-4d4f-a617-018ca7ab1752}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a97-d775-42b6-865d-4db69386adba}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.95, 21, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  18.95, 21, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 21, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 21, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a14-d345-45b6-825d-4db69322adbd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 2.4884, 2.506685,                   !- X,Y,Z Vertex 1 {m}
  19, 2.4884, 1.0130812,                  !- X,Y,Z Vertex 2 {m}
  19, 20.95, 1.0130812,                   !- X,Y,Z Vertex 3 {m}
  19, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa066dfe-3862-408d-bfd7-299b8350b22d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {dfd6b54a-23c9-41ca-aceb-d633c3053cd8}, !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5264e2-8b13-4b48-b93d-9bafd6af6299}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {ba34dc6d-8da6-403e-b446-af3e71280612}, !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5a69eb-431e-4ccc-83cf-84fca983e5da}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a7cd9f-2345-48d7-9ba2-c490c11bbdd0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36029893-b79c-4308-b6d4-02d5bf07dca9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ad25a92-de1b-4f38-81e8-6ade551ef3b9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79e7dee-32d3-48dd-bf43-d659df177f0d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {bcae1f7a-c181-4004-b770-6a5b584a7e33}, !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77631a3e-4d14-4ea7-a821-6911cb84a203}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.95, 2.51414,                       !- X,Y,Z Vertex 1 {m}
  0, 9.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.51414;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89699513-650c-4370-8923-674f5965c25f}, !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4f325c-4c69-4fc9-b389-e5278c45de03}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51d49e3-8f56-4626-9463-f8fd9ac6a2ba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70229ab-13e3-4334-ad9b-a268aa0020b3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {76c65a8c-1c8d-4b21-a8e0-22f75d606263}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  15000,                                  !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8472685-96b4-4c94-8648-2d9202750c44}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {9c7fa79a-7e46-423d-a3d8-00d7f295847d}, !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39cfb497-688c-43e9-9f51-48b64d951fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44cfb497-684c-44e9-9f21-48b14d952fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f35-3c4b-4b12-8f98-8a7533c033b6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f25-3c7b-4b72-8f77-8a7533c031a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f3a-3c6b-4b76-8f67-8a7533c066a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d72d404-df73-40bd-8d8e-5db72ba93d75}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {3b678d7d-edb6-447f-a5f2-dd3d925f6c12}, !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4238ff2-9111-4dce-8560-29f0a703030e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8091a000-b644-4220-8389-49e9a61a3079}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d17355-48f4-4971-a993-3ad1f5bae112}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {dfd6b54a-23c9-41ca-aceb-d633c3053cd8}, !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {bb1a1939-546c-4cbd-9eec-fadd128ae009}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {d3d556c6-8cf1-4f02-b009-672c98989f3d}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Output:Meter,
  {7b8676f3-b82e-4d53-b64b-3c19bb0c7c47}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {d7e824ea-38b0-45ba-a92e-8e89faac1fe3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7e824e3-38b1-45da-a92a-8e89faac1aa3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e8a154-0c16-4802-943d-b055ccbf1c99}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {b98251ea-845f-4246-817b-06d40660e0a6}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb16612d-af7f-45e2-a660-52171334eca5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {dfd6b54a-23c9-41ca-aceb-d633c3053cd8}, !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7908e-90ae-4d05-a8b4-6a80b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 20.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9a5048da-f51f-4a23-bf2e-fd970cdf8aae}, !- Handle
  -PrimarySchool-ASHRAE 169-2013-5B created: 2026-01-24 15:23:50 -0500, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6ae5e243-baf3-40c4-937f-a20d37ca006f}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {8165a1dc-69e8-4c65-8fd4-5760c146d23c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50742,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0029466,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0029466,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.50742;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8165a1bc-67e8-4c67-7fd4-5760c146d77c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window2,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0029466,                   !- X,Y,Z Vertex 2 {m}
  18.95, 0, 1.0029466,                    !- X,Y,Z Vertex 3 {m}
  18.95, 0, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0493d370-ff73-4f30-9137-39a6f9f85e14}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2f1808-823e-45bd-bab7-4fbc7ca12267}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {657b0685-5639-4889-878d-1f000fddbfac}, !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201167d1-8372-4038-aea2-74516027ae83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6235e15-09af-41af-a28c-999e0835d422}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {96a03626-8ba6-4931-820f-4a1c603459fa}; !- Handle

OS:BuildingStory,
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  PrimarySchool Office,                   !- Name
  ,                                       !- Default Construction Set Name
  {df038cd4-1d66-4909-bc49-0f052a7be13f}, !- Default Schedule Set Name
  {1a3e8ced-f054-407b-b984-fefd86fdf636}, !- Group Rendering Name
  {dc495e60-cbf5-43c6-802e-c060f8ee51a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  PrimarySchool Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  {16212169-0b5b-46f1-959d-80620984633f}, !- Default Schedule Set Name
  {4fe93e52-124c-4ae0-93ba-1cb7b2144b91}, !- Group Rendering Name
  {1c8826fe-981b-4600-bf55-f07eff57df18}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  PrimarySchool Gym,                      !- Name
  ,                                       !- Default Construction Set Name
  {43b41e7b-0477-4a80-87f8-8e357990fa0c}, !- Default Schedule Set Name
  {886edc58-5fd2-4747-b1f7-a6b4b63f8c09}, !- Group Rendering Name
  {5160c0bb-5044-425f-8e18-31de6113f2ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Handle
  PrimarySchool Mechanical,               !- Name
  ,                                       !- Default Construction Set Name
  {d8102f87-440f-4fc6-80ee-493dafd8d79b}, !- Default Schedule Set Name
  {013778c4-a74d-41dd-aee2-a6bfddc7f0ac}, !- Group Rendering Name
  {8a855178-e7f9-454e-8775-3b85bbfdf11a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  ,                                       !- Default Construction Set Name
  {a44d1017-0272-4d42-98fa-9c73f627a181}, !- Default Schedule Set Name
  {dca93744-48db-4f63-8b6d-1d4144fc3984}, !- Group Rendering Name
  {7c485ce4-7dd0-4c77-8a66-afe45639d9cd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  ,                                       !- Default Construction Set Name
  {69bc9260-bad1-4c36-830d-1b35e3ef7ab9}, !- Default Schedule Set Name
  {2d189069-0ae7-49d5-b1ef-3471c06e4a21}, !- Group Rendering Name
  {ed45eaf5-b62d-48df-8f27-8b88410c5eaf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Handle
  PrimarySchool Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  {042c0f65-71be-4f0a-b753-6e02440f39f2}, !- Default Schedule Set Name
  {c06c9a80-a7d1-4f25-a56f-635cb13b817e}, !- Group Rendering Name
  {bee82c0a-d361-4359-918f-1f9cc3dbbe5f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Handle
  PrimarySchool Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  {7c39eece-73ee-499f-a566-0879545d4654}, !- Default Schedule Set Name
  {665c9fb7-0ed6-4b23-8a2c-365007923c5c}, !- Group Rendering Name
  {7d9a7d05-9af4-4901-9c28-9acd960aa532}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Handle
  PrimarySchool Classroom,                !- Name
  ,                                       !- Default Construction Set Name
  {760b471b-3f9b-441b-bf9b-cde2a2c25243}, !- Default Schedule Set Name
  {65f05d85-c848-4731-8c5f-48ebe0b3df86}, !- Group Rendering Name
  {71229440-e9ec-4c54-8949-58db8d455aea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:SpaceType,
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Handle
  PrimarySchool ComputerRoom,             !- Name
  ,                                       !- Default Construction Set Name
  {ed7267e7-5d51-4e9c-9672-fc4a786e09d0}, !- Default Schedule Set Name
  {13706565-d585-48bf-8a32-0f0878f93084}, !- Group Rendering Name
  {747d8352-2762-481a-a4ca-245dac00fa84}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:SpaceType,
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Handle
  PrimarySchool Library,                  !- Name
  ,                                       !- Default Construction Set Name
  {db602e71-ac4c-42df-a05e-60e89ec35dbd}, !- Default Schedule Set Name
  {268acac8-77fb-4d63-a9b1-644ca659a717}, !- Group Rendering Name
  {748ec252-80b9-463f-ac56-d364f0630322}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:SubSurface,
  {bb65c732-39ca-48d6-aadd-b11dc5ff3db2}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.498755114211, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  16.498755114211, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  15.584355114211, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  15.584355114211, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c711-39bb-42d6-accd-b11dc5ff3cc4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.997026739027, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  23.997026739027, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  23.082626739027, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  23.082626739027, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc65c722-22bb-42d4-abad-b11dc5ff3ab5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.90566522564, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  11.90566522564, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  10.99126522564, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  10.99126522564, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab45c725-22ab-42c1-aead-b31dc5ff3ac3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.558933997129, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.558933997129, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.644533997129, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.644533997129, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb45c715-14eb-41e1-aacd-b24dc5ff3ae5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.383644383085, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.383644383085, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.298044383085, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.298044383085, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca45c515-12cb-23c1-abbd-b24dc2ff3ef5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.035906600314, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.035906600314, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.950306600314, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.950306600314, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c424-14ca-13b4-aeaf-b33dc2ff3ea2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.075238531118, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.075238531118, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.989638531118, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.989638531118, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c132-41aa-23c4-beaf-b33dc2bc3ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.953845001405, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.953845001405, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.039445001405, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.039445001405, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c121-31ab-53a5-bedd-b33dc2bc1dd2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.890007305692, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.890007305692, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.975607305692, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.975607305692, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af45c145-25fb-53f5-bafd-b53dc2bc1fd2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.551092317313, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.551092317313, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636692317313, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636692317313, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45c144-22fa-51b5-bdfd-b53dc2ca1fa2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.055628115208, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.055628115208, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.970028115208, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.970028115208, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c125-23ba-21a5-adad-b43dc2ca1fd1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.105277728869, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.105277728869, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.019677728869, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.019677728869, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45d133-33bd-41d5-acac-c43dc2ca1fa2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.467581515429, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.467581515429, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.381981515429, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.381981515429, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb45b133-33bb-21d5-adac-c43dd2ca1fa1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.582546980393, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 19.582546980393, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 18.668146980393, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.668146980393, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be45e143-43ab-11a4-bdbc-c23dd2cb2fd2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.023198889233, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  36.023198889233, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.108798889233, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.108798889233, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45e122-23af-11f4-bfbc-f23dd2cb2fd3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.905922763727, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.905922763727, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.991522763727, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.991522763727, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45f122-23ff-21c4-dabc-f21da2cb2af2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.569866972311, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.569866972311, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.655466972311, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.655466972311, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45f314-13fa-31f2-fabc-c21df2cb2af5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.062403796039, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.062403796039, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.976803796039, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.976803796039, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45c344-41fb-33f2-fcdc-d21df2cb1ab5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.119008036336, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.119008036336, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.033408036336, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.033408036336, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd15c341-21fc-33e2-fedc-d21ef2cb1ab1}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.497309962075, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.497309962075, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.411709962075, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.411709962075, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c341-31fe-13e2-fede-e41ef2cb4ab1}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.382910976227, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.382910976227, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.297310976227, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.297310976227, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c151-32fc-15e2-ffde-e51ea2cb4fb3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.452517348891, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.452517348891, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.366917348891, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.366917348891, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe15f121-12fd-12d2-fdde-d41ea1cb4fb2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 1.395129653008, 2.1336,             !- X,Y,Z Vertex 1 {m}
  19, 1.395129653008, 0,                  !- X,Y,Z Vertex 2 {m}
  19, 2.309529653008, 0,                  !- X,Y,Z Vertex 3 {m}
  19, 2.309529653008, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe25c123-33fd-13d1-fade-b42ea1fb2fb3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.409235111856, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.409235111856, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.323635111856, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.323635111856, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae25f123-35fd-53d1-fcce-b42fa1fb1cb3}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.38745334022, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  1.38745334022, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  2.30185334022, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  2.30185334022, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a147-1ab7-493d-8dca-7a37db802fa4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_1,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 2.2237, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 3.4429, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a197-8ab7-49f9-8cca-7037db802fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_2,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a127-8ac7-19f9-8ccd-7237db102fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_3,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 2.2237, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 3.4429, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4b137-8ad7-19f2-5ccd-5237db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_4,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 7.8904, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 9.1096, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b127-8ac7-16f2-5c2d-5117db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_5,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b144-8dd7-12e2-5d2d-5237db101fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_6,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 7.8904, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 9.1096, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c142-8fd7-1fe2-5dfd-5237fb101ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_7,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  4.1096, 13.5571, 4,                     !- X,Y,Z Vertex 2 {m}
  4.1096, 14.7763, 4,                     !- X,Y,Z Vertex 3 {m}
  2.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c172-2fd7-10e2-5d0d-5c37fb102ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_8,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  11.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  11.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  9.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad2a172-2f32-13e2-530d-5c37fb332ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_9,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 13.5571, 4,                    !- X,Y,Z Vertex 1 {m}
  18.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  18.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  16.8904, 14.7763, 4;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {dca93744-48db-4f63-8b6d-1d4144fc3984}, !- Handle
  PrimarySchool Cafeteria 1,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {50b0d296-3745-45ab-a5fb-72949e14e2e5}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {422feda5-5d8f-4b35-b3cb-c6ccb8d74b91}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {50b0d296-3745-45ab-a5fb-72949e14e2e5}, !- People Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bc66dee8-5f70-4f2e-9f9e-4901007adc75}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {24bf4ad1-4e1f-493f-b882-f68fac532b52}, !- Clothing Insulation Schedule Name
  {6b16fba2-7eea-4328-a73c-c75d1dd40b45}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {24bf4ad1-4e1f-493f-b882-f68fac532b52}, !- Handle
  Clothing Schedule,                      !- Name
  {e04e170c-54b1-480a-9fdd-435cb4adc1aa}, !- Schedule Type Limits Name
  {32846b95-6d32-4641-a505-47fff4831c1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32846b95-6d32-4641-a505-47fff4831c1d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e04e170c-54b1-480a-9fdd-435cb4adc1aa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15d92411-f586-48b0-8427-4473ce7db1cb}, !- Handle
  Schedule Rule 1,                        !- Name
  {24bf4ad1-4e1f-493f-b882-f68fac532b52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8f6b8d2-7008-45b5-854d-99edde96486e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f8f6b8d2-7008-45b5-854d-99edde96486e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e04e170c-54b1-480a-9fdd-435cb4adc1aa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e04e170c-54b1-480a-9fdd-435cb4adc1aa}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6b16fba2-7eea-4328-a73c-c75d1dd40b45}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4c8838a0-2d10-4e2a-8b65-aa7c5f54e6e0}, !- Schedule Type Limits Name
  {18254d1c-c461-4a78-8ef6-59eecfacfccb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18254d1c-c461-4a78-8ef6-59eecfacfccb}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4c8838a0-2d10-4e2a-8b65-aa7c5f54e6e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4c8838a0-2d10-4e2a-8b65-aa7c5f54e6e0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bc66dee8-5f70-4f2e-9f9e-4901007adc75}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {c4df743b-695f-424e-9907-4d55d23a25fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4df743b-695f-424e-9907-4d55d23a25fa}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7fc49bf4-1642-41f7-bd10-5cb3e8e54397}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {39751c6c-3180-4a4f-af63-9f5923ac48ca}, !- Handle
  {7fc49bf4-1642-41f7-bd10-5cb3e8e54397}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1ec9b4c3-be8c-4c9e-9328-b9e3f93a888b}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.3899118909349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6256cb48-6851-4565-8538-eb84fc3917b7}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {1ec9b4c3-be8c-4c9e-9328-b9e3f93a888b}, !- Electric Equipment Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7c485ce4-7dd0-4c77-8a66-afe45639d9cd}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {550ea3fb-bc4b-4730-b846-fc3e32097dbb}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {a44d1017-0272-4d42-98fa-9c73f627a181}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Number of People Schedule Name
  {80ee6a3d-735a-42bf-9bab-0a0983703699}, !- People Activity Level Schedule Name
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Lighting Schedule Name
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2ab39ac2-c857-4ce7-b4fb-59465ba136f3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {470d36ab-8596-4903-ad94-b851bf25647e}, !- Default Day Schedule Name
  {063009a4-1480-441f-820c-1f1e2d825ff7}, !- Summer Design Day Schedule Name
  {2e025e07-16f4-4208-8037-b96c3d254aeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {470d36ab-8596-4903-ad94-b851bf25647e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e025e07-16f4-4208-8037-b96c3d254aeb}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a026ac1-4174-4a39-a411-7bc796425e02}, !- Handle
  Schedule Rule 2,                        !- Name
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {03ccc0e2-af52-448c-a3fd-f67738a19f79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03ccc0e2-af52-448c-a3fd-f67738a19f79}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a58fa999-358e-45de-96fe-2b40279afc34}, !- Handle
  Schedule Rule 3,                        !- Name
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dcd0a92d-37ac-475b-960e-00e1b7890415}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dcd0a92d-37ac-475b-960e-00e1b7890415}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {063009a4-1480-441f-820c-1f1e2d825ff7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6cb594bf-28f1-4f36-916b-678e0d8aae70}, !- Handle
  Schedule Rule 4,                        !- Name
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de9bc521-7cea-4ae7-afcb-18620bb74e7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de9bc521-7cea-4ae7-afcb-18620bb74e7a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0618c243-34b1-46de-8730-70115496e82b}, !- Handle
  Schedule Rule 5,                        !- Name
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36638346-2e41-4c32-91b5-a27ffe691736}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36638346-2e41-4c32-91b5-a27ffe691736}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1eca857d-81f2-466a-a9fb-a2a10c59b976}, !- Handle
  Schedule Rule 6,                        !- Name
  {4e294e50-3b53-4050-a3b3-e1195414f444}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {732c87b1-fd0c-4555-afa2-cb0e416d7500}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {732c87b1-fd0c-4555-afa2-cb0e416d7500}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {80ee6a3d-735a-42bf-9bab-0a0983703699}, !- Handle
  SchoolPrimary ACTIVITY_SCH,             !- Name
  {e66ae26a-5cd4-4f0d-b9a5-27704211e731}, !- Schedule Type Limits Name
  {af7b6934-b770-4877-bfec-d0b89f3858cf}, !- Default Day Schedule Name
  {b48eb5af-cb36-4cbf-a1fc-58ac865bc7d4}, !- Summer Design Day Schedule Name
  {4e1391d3-f11d-4715-99f6-8fd975436e53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af7b6934-b770-4877-bfec-d0b89f3858cf}, !- Handle
  SchoolPrimary ACTIVITY_SCH Default,     !- Name
  {e66ae26a-5cd4-4f0d-b9a5-27704211e731}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4e1391d3-f11d-4715-99f6-8fd975436e53}, !- Handle
  SchoolPrimary ACTIVITY_SCH Winter Design Day, !- Name
  {e66ae26a-5cd4-4f0d-b9a5-27704211e731}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b48eb5af-cb36-4cbf-a1fc-58ac865bc7d4}, !- Handle
  SchoolPrimary ACTIVITY_SCH Summer Design Day, !- Name
  {e66ae26a-5cd4-4f0d-b9a5-27704211e731}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e66ae26a-5cd4-4f0d-b9a5-27704211e731}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013,      !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {4c26812b-b761-4fd1-a76b-26a46e5b0f3e}, !- Default Day Schedule Name
  {b8eafaa2-54ac-4e44-b16f-6cd014f0ad97}, !- Summer Design Day Schedule Name
  {7774afae-99f0-40f2-8a0b-f33362d458a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c26812b-b761-4fd1-a76b-26a46e5b0f3e}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b8eafaa2-54ac-4e44-b16f-6cd014f0ad97}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46388c40-67d8-4de3-9301-1840bf570abb}, !- Handle
  Schedule Rule 7,                        !- Name
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eeeb1582-2bb9-4fe5-a4a4-bec9818a6375}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eeeb1582-2bb9-4fe5-a4a4-bec9818a6375}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c54518e4-bf2a-47a5-b20a-28c04fd8f03b}, !- Handle
  Schedule Rule 8,                        !- Name
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {873b19c6-12e1-4d1b-babe-d8bf26e5bc5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {873b19c6-12e1-4d1b-babe-d8bf26e5bc5c}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {6234f654-78e3-447d-bfe4-316cf9ecaf40}, !- Handle
  Schedule Rule 9,                        !- Name
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {452e49fa-ebe8-493a-b851-04dac7ed6d3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {452e49fa-ebe8-493a-b851-04dac7ed6d3f}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wkdy Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {91712188-0502-4b57-96e6-fba55cdf2cba}, !- Handle
  Schedule Rule 10,                       !- Name
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0a950f3-3d7d-47ee-87e3-17ada8aca464}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c0a950f3-3d7d-47ee-87e3-17ada8aca464}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {003c8d2b-40d4-4372-b365-43a7bd8c3646}, !- Handle
  Schedule Rule 11,                       !- Name
  {c2422544-0662-40c4-b1c6-f97b523c0a31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb8e3207-7e78-45bb-977a-ea01da2f7846}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bb8e3207-7e78-45bb-977a-ea01da2f7846}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7774afae-99f0-40f2-8a0b-f33362d458a0}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {c88a3617-6273-44e9-bc79-72ee2193c9d1}, !- Default Day Schedule Name
  {20b3142f-6c73-497e-ad74-4bafb19df03a}, !- Summer Design Day Schedule Name
  {af15cf2a-ab69-4b82-9d8b-beafbfc5e436}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c88a3617-6273-44e9-bc79-72ee2193c9d1}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af15cf2a-ab69-4b82-9d8b-beafbfc5e436}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {20b3142f-6c73-497e-ad74-4bafb19df03a}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {bf3a4706-8d3c-474a-a0aa-107c7ae1e503}, !- Handle
  Schedule Rule 12,                       !- Name
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {983b4aff-c3c7-4190-9855-2733f6470c72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {983b4aff-c3c7-4190-9855-2733f6470c72}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {e419a859-22f4-4647-acef-cc69fee0c209}, !- Handle
  Schedule Rule 13,                       !- Name
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f02246ea-501d-4388-b928-c5b16fa103f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f02246ea-501d-4388-b928-c5b16fa103f0}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {450ddb9f-4b49-4be7-b891-7cdda28a3062}, !- Handle
  Schedule Rule 14,                       !- Name
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d3d47e9-1365-4745-ba97-d568a972830b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d3d47e9-1365-4745-ba97-d568a972830b}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {0d5f4f91-61b9-4802-acad-deed9600f401}, !- Handle
  Schedule Rule 15,                       !- Name
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cb3e0c6-50b0-4ef6-89d9-54cae60c5771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cb3e0c6-50b0-4ef6-89d9-54cae60c5771}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a25ff798-a902-4766-8ce1-93385d5d392c}, !- Handle
  Schedule Rule 16,                       !- Name
  {369e1ed4-fa25-4ca8-af8e-b17462bfece8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77d47bed-9f8a-471a-9de2-a2f528b71d2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {77d47bed-9f8a-471a-9de2-a2f528b71d2d}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ab39ac2-c857-4ce7-b4fb-59465ba136f3}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL,           !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {58c48553-ac4e-4232-bd2e-4b14d0e289ee}, !- Default Day Schedule Name
  {c456e67c-ee67-43a1-8dd3-f748d56a5610}, !- Summer Design Day Schedule Name
  {e9ca047a-7438-46b8-8a4f-d18ec010f5ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58c48553-ac4e-4232-bd2e-4b14d0e289ee}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9ca047a-7438-46b8-8a4f-d18ec010f5ad}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c456e67c-ee67-43a1-8dd3-f748d56a5610}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9ad8b37-5d62-4230-953c-c7ee88d9a4f7}, !- Handle
  Schedule Rule 17,                       !- Name
  {2ab39ac2-c857-4ce7-b4fb-59465ba136f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {829d61a3-8379-4ce9-9d80-bab56ff6e3e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {829d61a3-8379-4ce9-9d80-bab56ff6e3e2}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {336393c6-9f85-4bd6-969c-cf1b8c393722}, !- Handle
  PrimarySchool Cafeteria Thermostat,     !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Heating Setpoint Temperature Schedule Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,   !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  {59c8dcaa-c2fe-467d-b127-99e6e5f29175}, !- Default Day Schedule Name
  {7c6f6edc-d129-43fe-a914-4851c3a4877b}, !- Summer Design Day Schedule Name
  {f1673239-6667-489e-a557-a8459f44d5c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59c8dcaa-c2fe-467d-b127-99e6e5f29175}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7c6f6edc-d129-43fe-a914-4851c3a4877b}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {71c8eb14-ea12-4e6f-9dbb-b9c7908965e1}, !- Handle
  Schedule Rule 18,                       !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66e41510-3ad8-4c1a-92a5-983c7150ed39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66e41510-3ad8-4c1a-92a5-983c7150ed39}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f1673239-6667-489e-a557-a8459f44d5c8}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,   !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  {b7cdecb3-2e29-478c-b557-04cd2f400918}, !- Default Day Schedule Name
  {3bc6c5b4-42e2-470a-86c3-8dc82f639353}, !- Summer Design Day Schedule Name
  {4f3e3a7a-019a-4c2a-a479-fb9c40b7e38e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7cdecb3-2e29-478c-b557-04cd2f400918}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4f3e3a7a-019a-4c2a-a479-fb9c40b7e38e}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3bc6c5b4-42e2-470a-86c3-8dc82f639353}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {445a1aff-d595-4833-bbb9-f03b01045047}, !- Handle
  Schedule Rule 19,                       !- Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d496e7b7-c5e4-483a-b6f9-10f4ac111312}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d496e7b7-c5e4-483a-b6f9-10f4ac111312}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {65f05d85-c848-4731-8c5f-48ebe0b3df86}, !- Handle
  PrimarySchool Classroom 1,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {b5119b44-c3dc-49df-b572-8b679f73bd13}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {26676df3-6e87-4d15-a035-eba3d148c734}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {b5119b44-c3dc-49df-b572-8b679f73bd13}, !- People Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bc66dee8-5f70-4f2e-9f9e-4901007adc75}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {24bf4ad1-4e1f-493f-b882-f68fac532b52}, !- Clothing Insulation Schedule Name
  {6b16fba2-7eea-4328-a73c-c75d1dd40b45}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {61d3a4e7-115c-4945-b4a3-f36495befcbc}, !- Handle
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0a1b98bc-d130-43cb-8c25-ea3809820d1e}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73f27142-5b01-4d80-bb0c-90b9a3fb3fa1}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {0a1b98bc-d130-43cb-8c25-ea3809820d1e}, !- Electric Equipment Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {71229440-e9ec-4c54-8949-58db8d455aea}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {760b471b-3f9b-441b-bf9b-cde2a2c25243}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Number of People Schedule Name
  {80ee6a3d-735a-42bf-9bab-0a0983703699}, !- People Activity Level Schedule Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Lighting Schedule Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2ab39ac2-c857-4ce7-b4fb-59465ba136f3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH,             !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {9777af3c-a43c-41f0-b3d5-d0c25db0d315}, !- Default Day Schedule Name
  {ffb83521-fdbd-4b83-b4f8-52135ffe9b47}, !- Summer Design Day Schedule Name
  {535a67ba-f638-47ec-8abe-ad95aabd92c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9777af3c-a43c-41f0-b3d5-d0c25db0d315}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Default,     !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {535a67ba-f638-47ec-8abe-ad95aabd92c1}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {792e9f79-e16c-4f2d-a655-8b45c368e24b}, !- Handle
  Schedule Rule 20,                       !- Name
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d69823f4-f542-403a-99c7-c47e5f4dfa00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {d69823f4-f542-403a-99c7-c47e5f4dfa00}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {29ec4213-6416-40c2-b67b-f80f3242f4c8}, !- Handle
  Schedule Rule 21,                       !- Name
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {df4f544b-ca14-4deb-ac46-5e7026d485ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {df4f544b-ca14-4deb-ac46-5e7026d485ba}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ffb83521-fdbd-4b83-b4f8-52135ffe9b47}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {b76630ad-adfd-4bca-ae9e-177da272e6d5}, !- Handle
  Schedule Rule 22,                       !- Name
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fdba9376-e067-45bd-bc80-cab206e0bb88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdba9376-e067-45bd-bc80-cab206e0bb88}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0ddbec65-6e4f-4357-9c36-de1ec35f48e2}, !- Handle
  Schedule Rule 23,                       !- Name
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {811bfac9-8a31-4c96-b36f-5b0c6db16a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {811bfac9-8a31-4c96-b36f-5b0c6db16a23}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c528f58-5b82-4157-961c-9b12392709ac}, !- Handle
  Schedule Rule 24,                       !- Name
  {7dcf752c-b3d4-4bd4-ae94-c703c97756b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eca41a35-f8b8-4dda-b634-4ceb6ce827f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {eca41a35-f8b8-4dda-b634-4ceb6ce827f1}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {082e005e-b72f-409d-8904-96a7fa0736a8}, !- Default Day Schedule Name
  {55c2284d-8974-44e9-9d26-65c1cf299109}, !- Summer Design Day Schedule Name
  {e06b5204-3878-4bd5-bf45-c845a2d4f788}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {082e005e-b72f-409d-8904-96a7fa0736a8}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {55c2284d-8974-44e9-9d26-65c1cf299109}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b3168ef-f478-4553-aad6-ffed01c8db28}, !- Handle
  Schedule Rule 25,                       !- Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c873cbd9-9e0f-4b0e-b19e-3f8354caee9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c873cbd9-9e0f-4b0e-b19e-3f8354caee9f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {b6aebd92-d52f-4338-b3ac-231d261d6dcc}, !- Handle
  Schedule Rule 26,                       !- Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {90bcf39e-1fe6-4bb5-a9d6-70ab943ad25d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {90bcf39e-1fe6-4bb5-a9d6-70ab943ad25d}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.332384,                               !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.120564,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {ce95e181-3984-451a-837a-a5fad5bce7bf}, !- Handle
  Schedule Rule 27,                       !- Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d3c418a-75a3-44c0-87c0-e8033f9dde2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d3c418a-75a3-44c0-87c0-e8033f9dde2f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wkdy Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5982912,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {250eaacb-6786-4c23-813d-cedce548b36e}, !- Handle
  Schedule Rule 28,                       !- Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05d77271-65f5-440f-a2e8-aa161490c82d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05d77271-65f5-440f-a2e8-aa161490c82d}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d1b548fe-af10-4217-ae73-377b7670262c}, !- Handle
  Schedule Rule 29,                       !- Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aeb6b0f-18d7-4546-be52-420a77b80bf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1aeb6b0f-18d7-4546-be52-420a77b80bf9}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {e06b5204-3878-4bd5-bf45-c845a2d4f788}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2013 Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013,      !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {d4227f9b-7294-44a7-bf23-b7e3587d2f5a}, !- Default Day Schedule Name
  {5825cfd3-f6f0-437c-9e02-2a9dfd7976bb}, !- Summer Design Day Schedule Name
  {5d22a28b-f6aa-42c5-8357-5459c196aa33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4227f9b-7294-44a7-bf23-b7e3587d2f5a}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {c7e52b93-2b94-40aa-b141-986eb8747541}, !- Handle
  Schedule Rule 30,                       !- Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9aaab75d-248c-4c2a-bedd-0f1562e178f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9aaab75d-248c-4c2a-bedd-0f1562e178f9}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Rule,
  {e1287f14-890e-4355-9890-60443567a705}, !- Handle
  Schedule Rule 31,                       !- Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4ce47833-f9da-44ff-a0d6-1053db1aef1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4ce47833-f9da-44ff-a0d6-1053db1aef1d}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.19492133175;                          !- Value Until Time 1

OS:Schedule:Rule,
  {20bfaf4a-bca6-4d66-a661-c02e6ad0f0e7}, !- Handle
  Schedule Rule 32,                       !- Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {21d532b6-de01-48ca-8976-26a4fc3eaf10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21d532b6-de01-48ca-8976-26a4fc3eaf10}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Default|Wknd Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27288986445;                          !- Value Until Time 1

OS:Schedule:Day,
  {5825cfd3-f6f0-437c-9e02-2a9dfd7976bb}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {83fbb20d-aee6-4d2d-bf18-906c16a12a5c}, !- Handle
  Schedule Rule 33,                       !- Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {621ee066-5caf-41c6-a712-ebbefe5cfe52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {621ee066-5caf-41c6-a712-ebbefe5cfe52}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Rule,
  {d604f5c0-98fd-4ac2-aff3-632c794dac57}, !- Handle
  Schedule Rule 34,                       !- Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {513f4d36-3366-40e5-8f32-becb68a40b79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {513f4d36-3366-40e5-8f32-becb68a40b79}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19492133175,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4653093145,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23265465725,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.19492133175;                          !- Value Until Time 4

OS:Schedule:Rule,
  {752fd859-457e-4491-a4ed-56ad101aead6}, !- Handle
  Schedule Rule 35,                       !- Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e3615b2-c10d-42ec-8407-d9f826f23ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e3615b2-c10d-42ec-8407-d9f826f23ae5}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Wkdy Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27288986445,                          !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.88408769755,                          !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.32571652015,                          !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27288986445;                          !- Value Until Time 4

OS:Schedule:Day,
  {5d22a28b-f6aa-42c5-8357-5459c196aa33}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {930303d4-e0b3-467e-a531-6e4abb5b1309}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Heating Setpoint Temperature Schedule Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {13706565-d585-48bf-8a32-0f0878f93084}, !- Handle
  PrimarySchool ComputerRoom 1,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {4bd03255-3825-4b1d-a863-a282c2cde167}, !- Handle
  PrimarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5cb6b350-e239-4a28-a433-b1ec08378da2}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {4bd03255-3825-4b1d-a863-a282c2cde167}, !- People Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bc66dee8-5f70-4f2e-9f9e-4901007adc75}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {24bf4ad1-4e1f-493f-b882-f68fac532b52}, !- Clothing Insulation Schedule Name
  {6b16fba2-7eea-4328-a73c-c75d1dd40b45}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cb4d49a6-4571-4b2b-8481-888ca3d45687}, !- Handle
  PrimarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.90279758337294,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b43f266f-8bf6-4244-8d02-6346547ced53}, !- Handle
  {cb4d49a6-4571-4b2b-8481-888ca3d45687}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2c4935e3-c8b0-4807-841f-06f1f1cdbec8}, !- Handle
  PrimarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1a16bbc2-f5f4-4d87-9240-a31a856a968a}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {2c4935e3-c8b0-4807-841f-06f1f1cdbec8}, !- Electric Equipment Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {747d8352-2762-481a-a4ca-245dac00fa84}, !- Handle
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ed7267e7-5d51-4e9c-9672-fc4a786e09d0}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f82a5ef6-93a9-4071-afa3-e7879c4757d7}, !- Number of People Schedule Name
  {80ee6a3d-735a-42bf-9bab-0a0983703699}, !- People Activity Level Schedule Name
  {56ee91b7-5e2f-405e-a32e-b49d9d6a01f2}, !- Lighting Schedule Name
  {423cd486-d752-4fbe-9ddc-7e0dd50e84df}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2ab39ac2-c857-4ce7-b4fb-59465ba136f3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f82a5ef6-93a9-4071-afa3-e7879c4757d7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend,      !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {b8072223-ba2f-4b4f-bed3-407b42ffd7e5}, !- Default Day Schedule Name
  {f99dfc94-72d0-47eb-923b-3eb6ca19d51b}, !- Summer Design Day Schedule Name
  {e968d77c-48c6-4ef7-90bf-46dd957a877b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8072223-ba2f-4b4f-bed3-407b42ffd7e5}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e968d77c-48c6-4ef7-90bf-46dd957a877b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b87b850a-d2dd-4680-9117-203344ec5904}, !- Handle
  Schedule Rule 36,                       !- Name
  {f82a5ef6-93a9-4071-afa3-e7879c4757d7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d847f57d-10be-4e6b-a8d7-81a30df2bd93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d847f57d-10be-4e6b-a8d7-81a30df2bd93}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28089466-d879-40a2-954b-8498c09a94d5}, !- Handle
  Schedule Rule 37,                       !- Name
  {f82a5ef6-93a9-4071-afa3-e7879c4757d7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e7be614d-54fa-421a-86c2-2af5776528dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e7be614d-54fa-421a-86c2-2af5776528dc}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f99dfc94-72d0-47eb-923b-3eb6ca19d51b}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a239e47-4155-47bd-a72d-35a303e39fe7}, !- Handle
  Schedule Rule 38,                       !- Name
  {f82a5ef6-93a9-4071-afa3-e7879c4757d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c04f352f-6bf3-4096-b38b-60c45dd1ff3c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c04f352f-6bf3-4096-b38b-60c45dd1ff3c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Extend Wkdy|SmrDsn Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
