  {f52325a7-e68c-4e16-a772-7da45ec0d5d5}, !- Handle
  Schedule Rule 97,                       !- Name
  {c497d4e4-6a2f-461f-90af-5a7f7c982d70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a748af1b-bd3e-4559-8b78-c875a213d10a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a748af1b-bd3e-4559-8b78-c875a213d10a}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {77cef045-85d9-4108-b2ed-8c891774c0c2}, !- Handle
  Schedule Rule 98,                       !- Name
  {c497d4e4-6a2f-461f-90af-5a7f7c982d70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4ef2ff5-fca3-47a2-a573-2c67cb6efbd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f4ef2ff5-fca3-47a2-a573-2c67cb6efbd5}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d18848ad-746a-414f-a3bb-e0e300dae130}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {a809fbb6-83fa-4046-baec-4568fd94542a}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {4c75fb54-9959-4cdc-9590-841ccd73edba}, !- Handle
  Case Primary School,                    !- Name
  {39df3ea4-0730-49c4-bb06-77807aa8bcb0}, !- Availability Schedule Name
  {8931f45d-d776-49cb-8c84-147d759d2dc9}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {a809fbb6-83fa-4046-baec-4568fd94542a}, !- Latent Case Credit Curve Name
  15.71428571,                            !- Standard Case Fan Power per Unit Length {W/m}
  15.71428571,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {c497d4e4-6a2f-461f-90af-5a7f7c982d70}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {dc15f4b3-7e32-4edb-93a2-be4990862883}, !- Case Defrost Schedule Name
  {e247c2ae-9d1a-47f8-8c58-76a70111e607}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {ec5a5f08-227c-4dda-9923-815e76d211de}, !- Refrigerated Case Restocking Schedule Name
  {cc00ab4c-2eff-4cc8-803b-b4110c42e3a7}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {ec5a5f08-227c-4dda-9923-815e76d211de}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {b97861aa-a0b6-45ad-a3a3-625493678fbc}, !- Schedule Type Limits Name
  {fa6e3f2b-6b4a-4bdb-a76f-3ea055225075}, !- Default Day Schedule Name
  {ace8230d-94fb-4fc0-aceb-54b164639a73}, !- Summer Design Day Schedule Name
  {54a7c809-a62c-49d0-b154-909ee162919e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa6e3f2b-6b4a-4bdb-a76f-3ea055225075}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {b97861aa-a0b6-45ad-a3a3-625493678fbc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {54a7c809-a62c-49d0-b154-909ee162919e}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {b97861aa-a0b6-45ad-a3a3-625493678fbc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {ace8230d-94fb-4fc0-aceb-54b164639a73}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {b97861aa-a0b6-45ad-a3a3-625493678fbc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {b97861aa-a0b6-45ad-a3a3-625493678fbc}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {2c848595-3a09-44eb-bf63-341c5e4a2a53}, !- Handle
  {4c75fb54-9959-4cdc-9590-841ccd73edba}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {dc15f4b3-7e32-4edb-93a2-be4990862883}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {aeabdc0e-3c7f-47f5-a7be-4958cf95b408}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeabdc0e-3c7f-47f5-a7be-4958cf95b408}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e247c2ae-9d1a-47f8-8c58-76a70111e607}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {bba658e0-8722-447b-9bf5-249729671705}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bba658e0-8722-447b-9bf5-249729671705}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {cc00ab4c-2eff-4cc8-803b-b4110c42e3a7}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {83ef6b2c-0589-405a-93b1-f4416bb02cdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83ef6b2c-0589-405a-93b1-f4416bb02cdd}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {39bd8d63-6080-4f43-bc2e-606e7264c590}, !- Handle
  Walk-In Primary School,                 !- Name
  {39df3ea4-0730-49c4-bb06-77807aa8bcb0}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  249.978,                                !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.78,                                 !- Rated Total Lighting Power {W}
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {793d2ef0-89a0-4185-ad95-19b1f0d22c5c}, !- Defrost Schedule Name
  {09a1cd68-6082-4786-a7f2-620fe342cb35}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {5b068b73-f271-4152-a35a-73685ac7abf1}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {3f5f3cab-b658-4046-b1a3-fd12d5b45a63}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {3f5f3cab-b658-4046-b1a3-fd12d5b45a63}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {8931f45d-d776-49cb-8c84-147d759d2dc9}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {645061b2-60fa-4cac-bf32-4efe51a0c1b1}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {5b068b73-f271-4152-a35a-73685ac7abf1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {a0f394cc-b764-4516-b6e4-4c86a17965e1}, !- Schedule Type Limits Name
  {bf804f0c-7873-4076-bc82-987263f942a2}, !- Default Day Schedule Name
  {d6aa5488-ab5b-4ee1-9f39-a69c4763edd1}, !- Summer Design Day Schedule Name
  {4be034e6-6d44-458c-b758-e012bb0686c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf804f0c-7873-4076-bc82-987263f942a2}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {a0f394cc-b764-4516-b6e4-4c86a17965e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {4be034e6-6d44-458c-b758-e012bb0686c7}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {a0f394cc-b764-4516-b6e4-4c86a17965e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {d6aa5488-ab5b-4ee1-9f39-a69c4763edd1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {a0f394cc-b764-4516-b6e4-4c86a17965e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {a603aef0-b426-4355-afd7-2f361794ba2b}, !- Handle
  Schedule Rule 99,                       !- Name
  {5b068b73-f271-4152-a35a-73685ac7abf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d01c1a29-ea3c-45e0-9618-010282fccca4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d01c1a29-ea3c-45e0-9618-010282fccca4}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {a0f394cc-b764-4516-b6e4-4c86a17965e1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {a0f394cc-b764-4516-b6e4-4c86a17965e1}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {0d94a826-6ba5-4684-a163-7d1df892fca2}, !- Default Day Schedule Name
  {c1b61f48-b92c-4cb0-84d3-f27dc7074f17}, !- Summer Design Day Schedule Name
  {5683adf1-2250-41e0-86b8-1a9495e6ae40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d94a826-6ba5-4684-a163-7d1df892fca2}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c1b61f48-b92c-4cb0-84d3-f27dc7074f17}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {816f3e05-71af-4862-ab97-016309e83a5b}, !- Handle
  Schedule Rule 100,                      !- Name
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0c772c07-21a6-44d2-bf2e-535c6856b3d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c772c07-21a6-44d2-bf2e-535c6856b3d4}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c862df07-aae5-48ab-b944-8d48909b5bbf}, !- Handle
  Schedule Rule 101,                      !- Name
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {201295d5-fef3-4c1d-8baa-369ea6a13642}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {201295d5-fef3-4c1d-8baa-369ea6a13642}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {32217eae-ef79-4938-bcef-085179d913e7}, !- Handle
  Schedule Rule 102,                      !- Name
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81f0cc89-4492-4b13-8d78-03ffd54d4e24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81f0cc89-4492-4b13-8d78-03ffd54d4e24}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {b958cf52-9cbc-4319-abc9-e46564a34f97}, !- Handle
  Schedule Rule 103,                      !- Name
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c5c5d15-e6ad-489a-b605-1d6760e82d42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c5c5d15-e6ad-489a-b605-1d6760e82d42}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {043223ef-4bfc-44b8-81f3-e788b449e860}, !- Handle
  Schedule Rule 104,                      !- Name
  {ab013719-a751-40b2-93b0-04a39ce8085c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e49b280f-fbee-4f80-93f3-a1a486c75004}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e49b280f-fbee-4f80-93f3-a1a486c75004}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {5683adf1-2250-41e0-86b8-1a9495e6ae40}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {645061b2-60fa-4cac-bf32-4efe51a0c1b1}, !- Handle
  door_wi_sched,                          !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {68bd7aba-00b2-48d4-8efa-747b0bd7c17d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68bd7aba-00b2-48d4-8efa-747b0bd7c17d}, !- Handle
  door_wi_sched Default,                  !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {53fd8c0b-080f-4700-95a2-f47eb7e99bfd}, !- Handle
  {39bd8d63-6080-4f43-bc2e-606e7264c590}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {793d2ef0-89a0-4185-ad95-19b1f0d22c5c}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {94af891b-eebc-4d75-906e-9f5c1c2ef74f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94af891b-eebc-4d75-906e-9f5c1c2ef74f}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {09a1cd68-6082-4786-a7f2-620fe342cb35}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {681db319-f645-44f3-9e8f-5f98abd628cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {681db319-f645-44f3-9e8f-5f98abd628cc}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {2e3f187b-431d-42ee-98b0-77f438491edb}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {d18e36e5-55b2-4a6f-bd50-58503c2f7a40}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {2e3f187b-431d-42ee-98b0-77f438491edb}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {d9e2f5ef-38f5-4277-af59-8358ff0c0e2f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a57841b4-4e42-49ef-b804-f9c6aea6151c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0cafc436-9f51-4f68-ad4f-7f14715290e2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c5e1812a-d8b2-400e-acbf-f14baed6ce4f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {627c3b39-26ed-46a4-ac0b-ced073af8a88}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {96fbf4ed-6134-4e3e-be10-9463e8b10da6}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {657b0685-5639-4889-878d-1f000fddbfac}, !- Handle
  Foundation F 09 Perim 190 Area 1710,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4970ff7e-1b6c-4d32-b528-3fa64ab6d5b9}, !- Handle
  Foundation F 09 Perim 170 Area 3570,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {970d1733-f5d0-46f0-9712-b2a80bcae11e}, !- Handle
  Foundation F 09 Perim 200 Area 990,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e0dddc20-1596-4d26-a85f-eca709c3730c}, !- Handle
  Foundation F 09 Perim 100 Area 1900,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bcae1f7a-c181-4004-b770-6a5b584a7e33}, !- Handle
  Foundation F 09 Perim 360 Area 3150,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {06ca28b4-173a-422e-a10b-87b0dfb0043c}, !- Handle
  Foundation F 09 Perim 400 Area 3990,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3b678d7d-edb6-447f-a5f2-dd3d925f6c12}, !- Handle
  Foundation F 09 Perim 30 Area 1920,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ba34dc6d-8da6-403e-b446-af3e71280612}, !- Handle
  Foundation F 09 Perim 80 Area 1680,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05ed2b06-8ce4-4165-a280-7b5cc9eaf01a}, !- Handle
  Foundation F 09 Perim 350 Area 3150,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fa439c77-918c-4784-8244-dee1f08f6777}, !- Handle
  Foundation F 09 Perim 90 Area 5460,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9c7fa79a-7e46-423d-a3d8-00d7f295847d}, !- Handle
  Foundation F 09 Perim 420 Area 4410,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dfd6b54a-23c9-41ca-aceb-d633c3053cd8}, !- Handle
  Foundation F 09 Perim 530 Area 4770,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {23bae721-31e2-4485-ab89-def07feadd6e}, !- Handle
  Foundation F 09 Perim 180 Area 1620,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {136809c8-41b9-4187-b96a-d49f164a7a04}, !- Handle
  Foundation F 09 Perim 0 Area 2520,      !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {6ae5e243-baf3-40c4-937f-a20d37ca006f}, !- Handle
  90.1-2016 - PriSchl - ASHRAE 169-2013-5B, !- Name
  {3a6f859f-06c7-473a-8878-0a0282759594}, !- Default Exterior Surface Constructions Name
  {84cde846-5271-4646-860b-21c373b4f31a}, !- Default Interior Surface Constructions Name
  {785375cd-a7ba-4c64-9664-57b0f6f0b4d7}, !- Default Ground Contact Surface Constructions Name
  {03d6c9fa-0bb4-4556-8e07-4b7b7e2e5e94}, !- Default Exterior SubSurface Constructions Name
  {fd8d97d1-b225-4090-99de-4df40021b03b}, !- Default Interior SubSurface Constructions Name
  {3afddf17-a68b-4a0c-b104-3fd718ff1852}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3a6f859f-06c7-473a-8878-0a0282759594}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c32cd559-736b-4dab-9809-3f5fc54ca33a}, !- Floor Construction Name
  {7b14d940-9381-434e-b3d3-6ce9cbccfe1d}, !- Wall Construction Name
  {2df021a7-d9ff-4aa3-bebf-7a13a9759f6b}; !- Roof Ceiling Construction Name

OS:Construction,
  {c32cd559-736b-4dab-9809-3f5fc54ca33a}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {7bab8baf-25c4-4805-9db0-9fcf4a3877a0}, !- Layer 1
  {c9df2f2a-86b1-4d02-8bf9-6579858f2758}, !- Layer 2
  {27d31230-e653-41e3-9849-800abe8f671e}; !- Layer 3

OS:Material:NoMass,
  {7bab8baf-25c4-4805-9db0-9fcf4a3877a0}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c9df2f2a-86b1-4d02-8bf9-6579858f2758}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {27d31230-e653-41e3-9849-800abe8f671e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5efa7b0e-4323-4479-bbad-3cf27e6898f2}, !- Handle
  {c32cd559-736b-4dab-9809-3f5fc54ca33a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7b14d940-9381-434e-b3d3-6ce9cbccfe1d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {5767826a-345a-40f2-8a39-9bbe89936cae}, !- Layer 1
  {929d3ea9-6128-471b-b44c-8fd92ec0ab0c}, !- Layer 2
  {7cb3db53-2adc-4a0b-a1ea-0fa6dd1c2f4f}, !- Layer 3
  {929d3ea9-6128-471b-b44c-8fd92ec0ab0c}; !- Layer 4

OS:Material,
  {5767826a-345a-40f2-8a39-9bbe89936cae}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {929d3ea9-6128-471b-b44c-8fd92ec0ab0c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7cb3db53-2adc-4a0b-a1ea-0fa6dd1c2f4f}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {415f58d7-a7a7-4a2c-acb8-21fe5b6e8bed}, !- Handle
  {7b14d940-9381-434e-b3d3-6ce9cbccfe1d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {2df021a7-d9ff-4aa3-bebf-7a13a9759f6b}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {4506dcf3-b00c-496d-8f4a-a4a12ca14e43}, !- Layer 1
  {4c665781-d549-48c2-a209-f5ae293764c7}, !- Layer 2
  {44deeee0-ddcc-40ae-a2bd-94597ad555e7}; !- Layer 3

OS:Material,
  {4506dcf3-b00c-496d-8f4a-a4a12ca14e43}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4c665781-d549-48c2-a209-f5ae293764c7}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {44deeee0-ddcc-40ae-a2bd-94597ad555e7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8b128cdc-3967-4fb5-9b86-95d2ba439e83}, !- Handle
  {2df021a7-d9ff-4aa3-bebf-7a13a9759f6b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {84cde846-5271-4646-860b-21c373b4f31a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {853f4ddc-dabc-47d3-871e-b4045b809ef3}, !- Floor Construction Name
  {7e99d8fe-53ba-42a8-8cb0-d1c0b8ce83f9}, !- Wall Construction Name
  {f0170e82-9396-4b13-8876-b50795c8af12}; !- Roof Ceiling Construction Name

OS:Construction,
  {853f4ddc-dabc-47d3-871e-b4045b809ef3}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a57841b4-4e42-49ef-b804-f9c6aea6151c}, !- Layer 1
  {d9e2f5ef-38f5-4277-af59-8358ff0c0e2f}; !- Layer 2

OS:StandardsInformation:Construction,
  {b74c4d8f-9438-4a1c-8a55-232db32363f9}, !- Handle
  {853f4ddc-dabc-47d3-871e-b4045b809ef3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7e99d8fe-53ba-42a8-8cb0-d1c0b8ce83f9}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c5e1812a-d8b2-400e-acbf-f14baed6ce4f}, !- Layer 1
  {c5e1812a-d8b2-400e-acbf-f14baed6ce4f}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d051414-6fb1-4093-bbb9-9eb8d5323cf8}, !- Handle
  {7e99d8fe-53ba-42a8-8cb0-d1c0b8ce83f9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f0170e82-9396-4b13-8876-b50795c8af12}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d9e2f5ef-38f5-4277-af59-8358ff0c0e2f}, !- Layer 1
  {a57841b4-4e42-49ef-b804-f9c6aea6151c}; !- Layer 2

OS:StandardsInformation:Construction,
  {71be1830-8341-4cf0-b9fe-a5b6966d40ac}, !- Handle
  {f0170e82-9396-4b13-8876-b50795c8af12}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {785375cd-a7ba-4c64-9664-57b0f6f0b4d7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {484a6330-3193-490d-8208-4a05e3798530}, !- Floor Construction Name
  {d8cc84c0-eb03-4cc0-831c-dfe55844d126}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {484a6330-3193-490d-8208-4a05e3798530}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {bc985c75-254f-44db-848e-da6b48be825f}, !- Layer 1
  {27d31230-e653-41e3-9849-800abe8f671e}; !- Layer 2

OS:Material:NoMass,
  {c3640b6d-d6c7-4c09-a741-b2c89818a234}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bc985c75-254f-44db-848e-da6b48be825f}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9af84422-1ffb-468b-9a11-509cd30c6863}, !- Handle
  {484a6330-3193-490d-8208-4a05e3798530}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d8cc84c0-eb03-4cc0-831c-dfe55844d126}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {2abeb848-f218-4dfb-af32-9d1fcd35131c}; !- Layer 1

OS:Material,
  {2abeb848-f218-4dfb-af32-9d1fcd35131c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {21d7b982-7613-402c-8458-45fcf8952ce0}, !- Handle
  {d8cc84c0-eb03-4cc0-831c-dfe55844d126}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {03d6c9fa-0bb4-4556-8e07-4b7b7e2e5e94}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {743113f1-b526-44b5-b96c-934076554ed3}, !- Fixed Window Construction Name
  {102803a8-1b6c-42b4-adce-4f8652514de1}, !- Operable Window Construction Name
  {32e3885b-8407-458b-9864-5c9a3e00e9c3}, !- Door Construction Name
  {bee3842a-ba59-437b-bc29-2e2b7141c31e}, !- Glass Door Construction Name
  {0297546c-2d12-4b0c-8e8b-e39c7670336c}, !- Overhead Door Construction Name
  {c28709ca-0935-4f4e-b24a-077c5ed54bc6}, !- Skylight Construction Name
  {63cb6915-2a9c-4b5f-93f2-aa9571fb2d37}, !- Tubular Daylight Dome Construction Name
  {63cb6915-2a9c-4b5f-93f2-aa9571fb2d37}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {743113f1-b526-44b5-b96c-934076554ed3}, !- Handle
  U 0.38 SHGC 0.38 Simple Glazing Window U-0.38 SHGC 0.38, !- Name
  ,                                       !- Surface Rendering Name
  {fffebcc6-867a-4917-816c-c63d26b004b5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {fffebcc6-867a-4917-816c-c63d26b004b5}, !- Handle
  U 0.38 SHGC 0.38 Simple Glazing U-0.38 SHGC 0.38, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.38;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {ba88ff77-ea73-4cd2-bd47-b048c353e325}, !- Handle
  {743113f1-b526-44b5-b96c-934076554ed3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {102803a8-1b6c-42b4-adce-4f8652514de1}, !- Handle
  U 0.38 SHGC 0.38 Simple Glazing Window U-0.38 SHGC 0.38 1, !- Name
  ,                                       !- Surface Rendering Name
  {f52d7f1e-2cd2-4dda-a09e-13bccd17f5bc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f52d7f1e-2cd2-4dda-a09e-13bccd17f5bc}, !- Handle
  U 0.38 SHGC 0.38 Simple Glazing U-0.38 SHGC 0.38 1, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.38;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {8d90da83-a587-4d21-bdea-7d0e79f0c006}, !- Handle
  {102803a8-1b6c-42b4-adce-4f8652514de1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {32e3885b-8407-458b-9864-5c9a3e00e9c3}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {96d2115a-e309-4acd-b790-d491243e9cab}, !- Layer 1
  {c3640b6d-d6c7-4c09-a741-b2c89818a234}; !- Layer 2

OS:Material,
  {96d2115a-e309-4acd-b790-d491243e9cab}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47c11c5f-f225-4e29-a3da-89d5909553ea}, !- Handle
  {32e3885b-8407-458b-9864-5c9a3e00e9c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bee3842a-ba59-437b-bc29-2e2b7141c31e}, !- Handle
  U 0.38 SHGC 0.38 Simple Glazing Window U-0.38 SHGC 0.38 2, !- Name
  ,                                       !- Surface Rendering Name
  {c5f283fd-50ad-402e-ae46-a6315dd74025}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c5f283fd-50ad-402e-ae46-a6315dd74025}, !- Handle
  U 0.38 SHGC 0.38 Simple Glazing U-0.38 SHGC 0.38 2, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.38;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {e2725971-6894-468a-af62-64958e096dbd}, !- Handle
  {bee3842a-ba59-437b-bc29-2e2b7141c31e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {0297546c-2d12-4b0c-8e8b-e39c7670336c}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {bce5689b-2f2e-4b9e-a489-923b4d12fc9b}; !- Layer 1

OS:Material:NoMass,
  {bce5689b-2f2e-4b9e-a489-923b4d12fc9b}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62ec7bf2-81d6-4ea6-a7fe-fc5ab3506ba7}, !- Handle
  {0297546c-2d12-4b0c-8e8b-e39c7670336c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c28709ca-0935-4f4e-b24a-077c5ed54bc6}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Window U-0.5 SHGC 0.4, !- Name
  ,                                       !- Surface Rendering Name
  {50b0067e-5c1b-41d8-aabb-a0eee4b37b5f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {50b0067e-5c1b-41d8-aabb-a0eee4b37b5f}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4, !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {d9900d90-f7cb-4fe4-b617-ba87cfcb19e3}, !- Handle
  {c28709ca-0935-4f4e-b24a-077c5ed54bc6}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {63cb6915-2a9c-4b5f-93f2-aa9571fb2d37}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ab784483-f178-4672-a6d9-c68cda69b3da}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ab784483-f178-4672-a6d9-c68cda69b3da}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {59187eb7-403a-4f4a-a07e-b7eaff2edcdf}, !- Handle
  {63cb6915-2a9c-4b5f-93f2-aa9571fb2d37}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fd8d97d1-b225-4090-99de-4df40021b03b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {63cb6915-2a9c-4b5f-93f2-aa9571fb2d37}, !- Fixed Window Construction Name
  {63cb6915-2a9c-4b5f-93f2-aa9571fb2d37}, !- Operable Window Construction Name
  {328c5583-2329-4fa3-b634-9696ef48b2dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {328c5583-2329-4fa3-b634-9696ef48b2dd}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bea5746d-d57a-44cd-b1fc-be68d3b9fb9f}; !- Layer 1

OS:Material,
  {bea5746d-d57a-44cd-b1fc-be68d3b9fb9f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8a90e8d3-fcab-4580-b1f9-9094b2f7629b}, !- Handle
  {328c5583-2329-4fa3-b634-9696ef48b2dd}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3afddf17-a68b-4a0c-b104-3fd718ff1852}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bea5746d-d57a-44cd-b1fc-be68d3b9fb9f}; !- Layer 1

OS:StandardsInformation:Construction,
  {75e67dd9-2714-44ab-8b87-6760cc0b7409}, !- Handle
  {3afddf17-a68b-4a0c-b104-3fd718ff1852}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {af8d76d6-e45e-436b-9c4c-bacf639acd46}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {0fb5900d-1c5d-4e05-941c-042f00edcb34}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {f0411036-e952-4b85-9ad6-8c36bb8fb8b1}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0119; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e0b3b02c-1695-4c8e-be6a-a982153ee660}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f0411036-e952-4b85-9ad6-8c36bb8fb8b1}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {bfe88e58-c76b-462e-b549-464e1aa10947}, !- Handle
  Wired_LTG,                              !- Name
  {0fb5900d-1c5d-4e05-941c-042f00edcb34}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {e286d8e9-e0c6-4cb3-9e8b-767ad11b148b}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {79a42b6a-2dfb-4ff9-8d79-4cb78ba0ce3e}, !- Handle
  Transformer_1,                          !- Name
  {39df3ea4-0730-49c4-bb06-77807aa8bcb0}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  112500,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.987,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {d3a0a9bd-70b8-4a55-aab8-318940e52183}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {b2b1dc8e-9851-44d2-a8d8-3f20582890c5}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {30d017e4-2b75-4402-99d5-9ca26f2b1a05}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {d3a0a9bd-70b8-4a55-aab8-318940e52183}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {a1a2cf75-0f37-48b7-a35f-be29bd632f24}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b557c8a6-5b40-476a-8e94-3ee0795fb9ff}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {b2b1dc8e-9851-44d2-a8d8-3f20582890c5}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {a1a2cf75-0f37-48b7-a35f-be29bd632f24}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a1a2cf75-0f37-48b7-a35f-be29bd632f24}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {7e6fdc34-65b5-4b5e-9986-483e2423438e}, !- Default Day Schedule Name
  {eb6e4bc8-b561-4c15-b760-4f4e6ab48749}, !- Summer Design Day Schedule Name
  {227680a1-3345-4184-af1e-e92f911b5cb2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e6fdc34-65b5-4b5e-9986-483e2423438e}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {227680a1-3345-4184-af1e-e92f911b5cb2}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb6e4bc8-b561-4c15-b760-4f4e6ab48749}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {21626388-7137-42ee-b55d-34f2853433a6}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan, !- Name
  {2fb93e77-0172-41f3-88dc-e84fcd6be42d}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {f1fd5762-b905-4c81-b513-5bb08676a4f2}, !- Air Inlet Node Name
  {b97140fa-d403-47b6-8c40-a1328cbcfbe5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {1b550468-20d6-49c1-96ae-b75088620b57}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7723ac32-80fe-453a-af73-7813c181ad42}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {2124095c-5bc7-4a1a-b1f8-276295406e09}, !- Inlet Port
  {f1fd5762-b905-4c81-b513-5bb08676a4f2}; !- Outlet Port

OS:Connection,
  {2124095c-5bc7-4a1a-b1f8-276295406e09}, !- Handle
  {5a42e4de-c04d-496e-825a-2cfc222eeb4e}, !- Source Object
  2,                                      !- Outlet Port
  {7723ac32-80fe-453a-af73-7813c181ad42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fd5762-b905-4c81-b513-5bb08676a4f2}, !- Handle
  {7723ac32-80fe-453a-af73-7813c181ad42}, !- Source Object
  3,                                      !- Outlet Port
  {21626388-7137-42ee-b55d-34f2853433a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a841cfb-dcea-4d07-9d33-2e885b4d74fe}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {b97140fa-d403-47b6-8c40-a1328cbcfbe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b97140fa-d403-47b6-8c40-a1328cbcfbe5}, !- Handle
  {21626388-7137-42ee-b55d-34f2853433a6}, !- Source Object
  7,                                      !- Outlet Port
  {3a841cfb-dcea-4d07-9d33-2e885b4d74fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1b550468-20d6-49c1-96ae-b75088620b57}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {00c7d356-50db-4f75-819b-dce519ab686f}, !- Schedule Type Limits Name
  {d0959eb0-70bc-447a-925e-4dde43553213}, !- Default Day Schedule Name
  {d6ffc86e-b0e0-44dc-95d2-3f33961cbef1}, !- Summer Design Day Schedule Name
  {5a3e8884-9f31-4c32-ae71-fdfe4e1ddc76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0959eb0-70bc-447a-925e-4dde43553213}, !- Handle
  SchoolPrimary Hours_of_operation Default 1, !- Name
  {00c7d356-50db-4f75-819b-dce519ab686f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6ffc86e-b0e0-44dc-95d2-3f33961cbef1}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day 1, !- Name
  {00c7d356-50db-4f75-819b-dce519ab686f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5a3e8884-9f31-4c32-ae71-fdfe4e1ddc76}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day 1, !- Name
  {00c7d356-50db-4f75-819b-dce519ab686f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {178ba7fe-74ed-49fb-a232-9f7e61cd5744}, !- Handle
  Schedule Rule 105,                      !- Name
  {1b550468-20d6-49c1-96ae-b75088620b57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5014e925-aaad-4993-9045-003dc2d1a9ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5014e925-aaad-4993-9045-003dc2d1a9ce}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {00c7d356-50db-4f75-819b-dce519ab686f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1c6416be-0303-45f1-9b4a-1b221537bc1f}, !- Handle
  DesignDaysOnly,                         !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {9c30f9ad-bdb0-41f6-a42c-38b683f89ea1}, !- Default Day Schedule Name
  {dc12bf42-bd71-42d0-96ac-d6541e5007f5}, !- Summer Design Day Schedule Name
  {8e34f8aa-6fdf-4481-9c01-8ab3e9e2f366}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c30f9ad-bdb0-41f6-a42c-38b683f89ea1}, !- Handle
  DesignDaysOnly Default,                 !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e34f8aa-6fdf-4481-9c01-8ab3e9e2f366}, !- Handle
  DesignDaysOnly Winter Design Day,       !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc12bf42-bd71-42d0-96ac-d6541e5007f5}, !- Handle
  DesignDaysOnly Summer Design Day,       !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {4eeef92d-fb75-48c8-af81-68f36ed520a5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88c56800-74c0-4fa4-a4ed-fa8b5087558a}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {4eeef92d-fb75-48c8-af81-68f36ed520a5}; !- Layer 1

OS:InternalMass:Definition,
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Handle
  Internal Mass Definition 1,             !- Name
  {88c56800-74c0-4fa4-a4ed-fa8b5087558a}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {80eb1ac9-3935-4f9a-8650-fb9eeeb331f3}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2349db7b-d771-4adf-a9b5-9a901564a2a2}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1f21917-9b84-498e-8b16-b90f4ba3acd3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {958004fe-693a-46ef-9d33-a275efb8051b}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75937f5f-7798-418f-89f8-28430284de67}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c35bf041-b01d-4e1b-92bc-a8cd8316943a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {106b67b3-258f-4111-89b6-de2bec73e695}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {383fa883-88b3-499b-a436-985c74956e66}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5a105f6-1e25-4aab-a959-a01a762f715f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff9f6d00-dcfc-4d75-b966-4594e6e38238}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1f1da5f-f7f1-4f28-81c4-3c009ba27f2c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b0c9484-fde0-48d8-959d-49e08d7c62ff}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17c7afac-9858-4b03-87b2-d5b358780596}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdbae475-0e2a-493a-98d5-e71509ce9c99}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5d0dc00c-3c19-4159-8ff0-74841fd3d0e9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99f4dd9c-73eb-4f96-a71b-eef991f31824}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {494799b4-4a34-44d4-bfaf-4adc64e820d0}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ee4ac6d-984b-4fb3-b702-5a105b94958c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb5b87e9-a6b7-46c8-830b-d9a73580d3bd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eff31585-dd3c-4ab9-9337-9f2bc078f75d}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b4b2696-a595-496b-92f6-e8e9f5030e71}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66665661-cf8f-49b6-8b63-17b4d562b439}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dced80c2-63a6-45b3-9f3f-7046956e85a5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d07ba1e-ecb6-41b3-8632-a00a164c622e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1644359-244e-49de-89de-72948ef69624}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {63f943df-7d3c-4c5e-8036-a031a99f2877}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {9f6bda80-3293-4ef5-9c3e-5ad7e01329d7}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {200ad57f-656e-4f30-b90a-2b8aba0703fd}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1a85d4d1-a0e4-420d-81d6-9c47f1d8deef}, !- Plant Side Inlet Node Name
  {6f6d3939-5a68-449b-a535-820e72fd202c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {79baa8c9-30c4-4313-a2b9-b7df19e65508}, !- Demand Side Inlet Node Name
  {8a61511a-0162-40a6-97dd-1f6139ed192e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {efc0d1c5-f0f4-4a24-bf70-b58981cdd69a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5b5102f1-903b-4179-b6f7-9a38bee048ee}, !- Demand Mixer Name
  {ddf0d871-3d6f-4b47-b635-9014bf4c377d}, !- Demand Splitter Name
  {dfa3a510-23da-43c9-abd0-35d6fad835d9}, !- Supply Mixer Name
  {76f201f0-cb4a-4800-84f8-0d3105a062c6}; !- Supply Splitter Name

OS:Node,
  {b9dd54ff-f370-4f3b-a6d9-f7d63fcc93d4}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {1a85d4d1-a0e4-420d-81d6-9c47f1d8deef}, !- Inlet Port
  {563e1d48-8d19-4b97-bd03-b26692e98e4f}; !- Outlet Port

OS:Node,
  {200ad57f-656e-4f30-b90a-2b8aba0703fd}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a17a3737-dda9-497c-b631-dbf217c88565}, !- Inlet Port
  {6f6d3939-5a68-449b-a535-820e72fd202c}; !- Outlet Port

OS:Node,
  {ad86df59-b163-4795-9d53-2c74d464cf9b}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {e85b0760-21c5-4b55-900c-54a4e96ecc7b}, !- Inlet Port
  {583d5088-6505-405b-9898-aac89f6f837a}; !- Outlet Port

OS:Connector:Mixer,
  {dfa3a510-23da-43c9-abd0-35d6fad835d9}, !- Handle
  Connector Mixer 3,                      !- Name
  {393599ba-dfe7-41b3-9436-6bc930bc58a6}, !- Outlet Branch Name
  {715c46b3-2ab5-4238-8d9e-499345ac8050}, !- Inlet Branch Name 1
  {63d217af-82da-42a9-8899-d975f32e2ca3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {76f201f0-cb4a-4800-84f8-0d3105a062c6}, !- Handle
  Connector Splitter 3,                   !- Name
  {1ca07f1f-4cf8-482d-a4a9-a330b04c0b46}, !- Inlet Branch Name
  {e85b0760-21c5-4b55-900c-54a4e96ecc7b}, !- Outlet Branch Name 1
  {f1fe3cbc-02d8-4854-9502-a1ef9ea0d7bb}; !- Outlet Branch Name 2

OS:Connection,
  {1a85d4d1-a0e4-420d-81d6-9c47f1d8deef}, !- Handle
  {9f6bda80-3293-4ef5-9c3e-5ad7e01329d7}, !- Source Object
  14,                                     !- Outlet Port
  {b9dd54ff-f370-4f3b-a6d9-f7d63fcc93d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85b0760-21c5-4b55-900c-54a4e96ecc7b}, !- Handle
  {76f201f0-cb4a-4800-84f8-0d3105a062c6}, !- Source Object
  3,                                      !- Outlet Port
  {ad86df59-b163-4795-9d53-2c74d464cf9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6d3939-5a68-449b-a535-820e72fd202c}, !- Handle
  {200ad57f-656e-4f30-b90a-2b8aba0703fd}, !- Source Object
  3,                                      !- Outlet Port
  {9f6bda80-3293-4ef5-9c3e-5ad7e01329d7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {117c94f1-2339-4933-86b3-8baf5c719f91}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {79baa8c9-30c4-4313-a2b9-b7df19e65508}, !- Inlet Port
  {8c1e68d1-784f-4bc1-b6f6-67f75757ffa1}; !- Outlet Port

OS:Node,
  {aa9d346f-5178-4cbc-8856-a25cd84499d5}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {8e4ba3fa-f66a-418d-89a7-e8aad22a4002}, !- Inlet Port
  {8a61511a-0162-40a6-97dd-1f6139ed192e}; !- Outlet Port

OS:Node,
  {c4e8068f-ee1b-4efe-9bc2-47222640919b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {31f6df44-50b5-446b-8001-f0e46393fceb}, !- Inlet Port
  {ba7a9061-a000-4ce7-8cc7-9b3a57f4f6d8}; !- Outlet Port

OS:Connector:Mixer,
  {5b5102f1-903b-4179-b6f7-9a38bee048ee}, !- Handle
  Connector Mixer 4,                      !- Name
  {b7d4c2a5-61b1-4e78-b767-8f8fa2afec80}, !- Outlet Branch Name
  {f2474d13-2baf-4a06-9115-feaddaa95001}, !- Inlet Branch Name 1
  {c9f392dc-3b30-4bd1-83a2-e3368740d209}, !- Inlet Branch Name 2
  {f3515874-a77d-484d-aed1-0c5a51d3c967}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {ddf0d871-3d6f-4b47-b635-9014bf4c377d}, !- Handle
  Connector Splitter 4,                   !- Name
  {8c1e68d1-784f-4bc1-b6f6-67f75757ffa1}, !- Inlet Branch Name
  {31f6df44-50b5-446b-8001-f0e46393fceb}, !- Outlet Branch Name 1
  {13081595-4e28-47c3-8c88-b3705b9811cf}, !- Outlet Branch Name 2
  {66181dc9-d1f7-4c53-92ad-d38425e164c2}; !- Outlet Branch Name 3

OS:Connection,
  {79baa8c9-30c4-4313-a2b9-b7df19e65508}, !- Handle
  {9f6bda80-3293-4ef5-9c3e-5ad7e01329d7}, !- Source Object
  17,                                     !- Outlet Port
  {117c94f1-2339-4933-86b3-8baf5c719f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1e68d1-784f-4bc1-b6f6-67f75757ffa1}, !- Handle
  {117c94f1-2339-4933-86b3-8baf5c719f91}, !- Source Object
  3,                                      !- Outlet Port
  {ddf0d871-3d6f-4b47-b635-9014bf4c377d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f6df44-50b5-446b-8001-f0e46393fceb}, !- Handle
  {ddf0d871-3d6f-4b47-b635-9014bf4c377d}, !- Source Object
  3,                                      !- Outlet Port
  {c4e8068f-ee1b-4efe-9bc2-47222640919b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a61511a-0162-40a6-97dd-1f6139ed192e}, !- Handle
  {aa9d346f-5178-4cbc-8856-a25cd84499d5}, !- Source Object
  3,                                      !- Outlet Port
  {9f6bda80-3293-4ef5-9c3e-5ad7e01329d7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {feb75b7f-602c-4767-94b0-835a2cd89eff}, !- Handle
  {9f6bda80-3293-4ef5-9c3e-5ad7e01329d7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {efc0d1c5-f0f4-4a24-bf70-b58981cdd69a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {2bebf020-d01a-4c03-98a7-5351f212e74d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9ae4f21f-5066-4caa-be03-e99482c97361}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2bebf020-d01a-4c03-98a7-5351f212e74d}, !- Schedule Type Limits Name
  {7090c61e-c616-4e4c-a7ab-bcbc2d7174b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7090c61e-c616-4e4c-a7ab-bcbc2d7174b9}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2bebf020-d01a-4c03-98a7-5351f212e74d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7594f1c1-300e-4904-b810-52f600df68b1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9ae4f21f-5066-4caa-be03-e99482c97361}, !- Schedule Name
  {200ad57f-656e-4f30-b90a-2b8aba0703fd}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b642de76-3849-408b-818c-bd9226e00500}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {563e1d48-8d19-4b97-bd03-b26692e98e4f}, !- Inlet Node Name
  {74a05c5b-a931-4125-a53f-0ce6edce681f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {53e6da65-42dd-4178-9e6b-60716d914afb}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {74a05c5b-a931-4125-a53f-0ce6edce681f}, !- Inlet Port
  {1ca07f1f-4cf8-482d-a4a9-a330b04c0b46}; !- Outlet Port

OS:Connection,
  {563e1d48-8d19-4b97-bd03-b26692e98e4f}, !- Handle
  {b9dd54ff-f370-4f3b-a6d9-f7d63fcc93d4}, !- Source Object
  3,                                      !- Outlet Port
  {b642de76-3849-408b-818c-bd9226e00500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a05c5b-a931-4125-a53f-0ce6edce681f}, !- Handle
  {b642de76-3849-408b-818c-bd9226e00500}, !- Source Object
  3,                                      !- Outlet Port
  {53e6da65-42dd-4178-9e6b-60716d914afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca07f1f-4cf8-482d-a4a9-a330b04c0b46}, !- Handle
  {53e6da65-42dd-4178-9e6b-60716d914afb}, !- Source Object
  3,                                      !- Outlet Port
  {76f201f0-cb4a-4800-84f8-0d3105a062c6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {05feee79-75c8-498a-937a-43a0fb59615e}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {9ae4f21f-5066-4caa-be03-e99482c97361}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  970.33010437051,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  970.33010437051,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {a228d5e1-6fbe-41f7-a451-3aa91ea3ce20}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {583d5088-6505-405b-9898-aac89f6f837a}, !- Use Side Inlet Node Name
  {aff2c1c3-1ced-4524-ad04-93b1d99274cf}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {6a8d3ec8-7a82-40c4-b948-2bb7e7ceee31}, !- Handle
  Schedule Day 85,                        !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9c1e6f71-2245-4dc4-9618-3ab4ef972d75}, !- Handle
  Schedule Day 86,                        !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {1c417ba6-7a9b-4b1d-9ebf-972e75bc1ad2}, !- Handle
  {05feee79-75c8-498a-937a-43a0fb59615e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {9c65452a-0765-4c65-a027-0dd0c4b48441}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {aff2c1c3-1ced-4524-ad04-93b1d99274cf}, !- Inlet Port
  {715c46b3-2ab5-4238-8d9e-499345ac8050}; !- Outlet Port

OS:Connection,
  {583d5088-6505-405b-9898-aac89f6f837a}, !- Handle
  {ad86df59-b163-4795-9d53-2c74d464cf9b}, !- Source Object
  3,                                      !- Outlet Port
  {05feee79-75c8-498a-937a-43a0fb59615e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aff2c1c3-1ced-4524-ad04-93b1d99274cf}, !- Handle
  {05feee79-75c8-498a-937a-43a0fb59615e}, !- Source Object
  32,                                     !- Outlet Port
  {9c65452a-0765-4c65-a027-0dd0c4b48441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715c46b3-2ab5-4238-8d9e-499345ac8050}, !- Handle
  {9c65452a-0765-4c65-a027-0dd0c4b48441}, !- Source Object
  3,                                      !- Outlet Port
  {dfa3a510-23da-43c9-abd0-35d6fad835d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b99541b8-b2eb-4c52-bd48-c8571ad2de48}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a51d225b-1f44-4444-b3b3-35b3830bd6de}, !- Inlet Node Name
  {f0c9cb85-69ba-47b4-bc05-365513d1e56c}; !- Outlet Node Name

OS:Node,
  {dd0cfcbe-adfb-4fe0-880e-6d7617488ecb}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f1fe3cbc-02d8-4854-9502-a1ef9ea0d7bb}, !- Inlet Port
  {a51d225b-1f44-4444-b3b3-35b3830bd6de}; !- Outlet Port

OS:Connection,
  {f1fe3cbc-02d8-4854-9502-a1ef9ea0d7bb}, !- Handle
  {76f201f0-cb4a-4800-84f8-0d3105a062c6}, !- Source Object
  4,                                      !- Outlet Port
  {dd0cfcbe-adfb-4fe0-880e-6d7617488ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {538ac717-be51-4f07-8ae5-56f22076ba35}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f0c9cb85-69ba-47b4-bc05-365513d1e56c}, !- Inlet Port
  {63d217af-82da-42a9-8899-d975f32e2ca3}; !- Outlet Port

OS:Connection,
  {a51d225b-1f44-4444-b3b3-35b3830bd6de}, !- Handle
  {dd0cfcbe-adfb-4fe0-880e-6d7617488ecb}, !- Source Object
  3,                                      !- Outlet Port
  {b99541b8-b2eb-4c52-bd48-c8571ad2de48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c9cb85-69ba-47b4-bc05-365513d1e56c}, !- Handle
  {b99541b8-b2eb-4c52-bd48-c8571ad2de48}, !- Source Object
  3,                                      !- Outlet Port
  {538ac717-be51-4f07-8ae5-56f22076ba35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d217af-82da-42a9-8899-d975f32e2ca3}, !- Handle
  {538ac717-be51-4f07-8ae5-56f22076ba35}, !- Source Object
  3,                                      !- Outlet Port
  {dfa3a510-23da-43c9-abd0-35d6fad835d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {673fe639-d89f-4036-b6e3-a25a980de3a2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {ba7a9061-a000-4ce7-8cc7-9b3a57f4f6d8}, !- Inlet Node Name
  {dbd113b0-6528-4edb-8530-ad372690620f}; !- Outlet Node Name

OS:Node,
  {89e25d9a-e661-4ed8-bc3c-cfa989bfe1c1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {dbd113b0-6528-4edb-8530-ad372690620f}, !- Inlet Port
  {f2474d13-2baf-4a06-9115-feaddaa95001}; !- Outlet Port

OS:Connection,
  {ba7a9061-a000-4ce7-8cc7-9b3a57f4f6d8}, !- Handle
  {c4e8068f-ee1b-4efe-9bc2-47222640919b}, !- Source Object
  3,                                      !- Outlet Port
  {673fe639-d89f-4036-b6e3-a25a980de3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd113b0-6528-4edb-8530-ad372690620f}, !- Handle
  {673fe639-d89f-4036-b6e3-a25a980de3a2}, !- Source Object
  3,                                      !- Outlet Port
  {89e25d9a-e661-4ed8-bc3c-cfa989bfe1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2474d13-2baf-4a06-9115-feaddaa95001}, !- Handle
  {89e25d9a-e661-4ed8-bc3c-cfa989bfe1c1}, !- Source Object
  3,                                      !- Outlet Port
  {5b5102f1-903b-4179-b6f7-9a38bee048ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62f5c05d-e9bc-4f47-a10f-2d465424528a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f6c83c6a-804f-4901-a343-67af6e682f1c}, !- Inlet Node Name
  {a17a3737-dda9-497c-b631-dbf217c88565}; !- Outlet Node Name

OS:Node,
  {5c87b58b-dbea-499f-983d-62cb9b4ada43}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {393599ba-dfe7-41b3-9436-6bc930bc58a6}, !- Inlet Port
  {f6c83c6a-804f-4901-a343-67af6e682f1c}; !- Outlet Port

OS:Connection,
  {393599ba-dfe7-41b3-9436-6bc930bc58a6}, !- Handle
  {dfa3a510-23da-43c9-abd0-35d6fad835d9}, !- Source Object
  2,                                      !- Outlet Port
  {5c87b58b-dbea-499f-983d-62cb9b4ada43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c83c6a-804f-4901-a343-67af6e682f1c}, !- Handle
  {5c87b58b-dbea-499f-983d-62cb9b4ada43}, !- Source Object
  3,                                      !- Outlet Port
  {62f5c05d-e9bc-4f47-a10f-2d465424528a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17a3737-dda9-497c-b631-dbf217c88565}, !- Handle
  {62f5c05d-e9bc-4f47-a10f-2d465424528a}, !- Source Object
  3,                                      !- Outlet Port
  {200ad57f-656e-4f30-b90a-2b8aba0703fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78bfe293-3fdb-4e18-9633-a1b7ccfd0311}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e452176a-0129-4c07-a8b8-9e38ce781221}, !- Inlet Node Name
  {8e4ba3fa-f66a-418d-89a7-e8aad22a4002}; !- Outlet Node Name

OS:Node,
  {3b92c1eb-763b-4723-ac65-fe9b2ad93992}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b7d4c2a5-61b1-4e78-b767-8f8fa2afec80}, !- Inlet Port
  {e452176a-0129-4c07-a8b8-9e38ce781221}; !- Outlet Port

OS:Connection,
  {b7d4c2a5-61b1-4e78-b767-8f8fa2afec80}, !- Handle
  {5b5102f1-903b-4179-b6f7-9a38bee048ee}, !- Source Object
  2,                                      !- Outlet Port
  {3b92c1eb-763b-4723-ac65-fe9b2ad93992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e452176a-0129-4c07-a8b8-9e38ce781221}, !- Handle
  {3b92c1eb-763b-4723-ac65-fe9b2ad93992}, !- Source Object
  3,                                      !- Outlet Port
  {78bfe293-3fdb-4e18-9633-a1b7ccfd0311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4ba3fa-f66a-418d-89a7-e8aad22a4002}, !- Handle
  {78bfe293-3fdb-4e18-9633-a1b7ccfd0311}, !- Source Object
  3,                                      !- Outlet Port
  {aa9d346f-5178-4cbc-8856-a25cd84499d5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ebfbd491-d986-4807-a53c-ad4b0ba5f756}, !- Handle
  Main WUC 1.7gpm at 140F,                !- Name
  {f1f0d406-5ed8-4182-a94d-8e41d09996d2}, !- Inlet Node Name
  {a8eaaddb-9dd3-4cb1-a96e-bc039ed9f7c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3526916-a891-49d8-bf81-fa7fcf1cf4b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d314b72-bc22-4fcd-a7ea-5e52df802b3b}, !- Handle
  Main Service Water Use Def 1.7gpm,      !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {8a1cea12-22d4-4148-ba4a-cabc8e1ca612}, !- Target Temperature Schedule Name
  {fd684ee4-53f4-4f84-8926-f0e78e6ecbb0}, !- Sensible Fraction Schedule Name
  {0768d7e9-4db0-4e74-8a9f-b58d85455192}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd684ee4-53f4-4f84-8926-f0e78e6ecbb0}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {010c5b53-ebce-4142-bf65-95ef53beb20e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {010c5b53-ebce-4142-bf65-95ef53beb20e}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0768d7e9-4db0-4e74-8a9f-b58d85455192}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {72d1a647-a6a3-47a7-824e-5e22e95b0d54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72d1a647-a6a3-47a7-824e-5e22e95b0d54}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a1cea12-22d4-4148-ba4a-cabc8e1ca612}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  {f69d8440-247a-43d1-b503-e189d6927b46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f69d8440-247a-43d1-b503-e189d6927b46}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3526916-a891-49d8-bf81-fa7fcf1cf4b9}, !- Handle
  Main Service Water Use 1.7gpm at 140F,  !- Name
  {5d314b72-bc22-4fcd-a7ea-5e52df802b3b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {e22e09c2-53f0-4a2f-b3e6-36c65fefd0f3}, !- Default Day Schedule Name
  {15bfe379-51c8-4314-9d93-b5d1f17138ed}, !- Summer Design Day Schedule Name
  {2aa234bc-d059-4413-b942-f1ab85859b06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e22e09c2-53f0-4a2f-b3e6-36c65fefd0f3}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d10ff64b-700f-4736-af50-1eb446ee2486}, !- Handle
  Schedule Rule 106,                      !- Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {679ddd33-9266-4f2a-a494-9004beb9e52d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {679ddd33-9266-4f2a-a494-9004beb9e52d}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15bfe379-51c8-4314-9d93-b5d1f17138ed}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {1fb1c6bd-4745-439d-83b6-ff397074954a}, !- Handle
  Schedule Rule 107,                      !- Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7f81b416-0a04-417d-989c-f8b4662b0a3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {7f81b416-0a04-417d-989c-f8b4662b0a3e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83dbce83-e7a8-4e17-bf05-e722fcbf2ded}, !- Handle
  Schedule Rule 108,                      !- Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0546fcc9-9bf2-4ab7-be34-9a14a6254db9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {0546fcc9-9bf2-4ab7-be34-9a14a6254db9}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cf4e12b-252b-4021-ba4d-3fc0fe6ca335}, !- Handle
  Schedule Rule 109,                      !- Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fff8962c-3d93-4ad1-8289-6c58cddede1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {fff8962c-3d93-4ad1-8289-6c58cddede1a}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {b317213a-1aaf-45bb-bbe1-337e40bd075d}, !- Handle
  Schedule Rule 110,                      !- Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {987e3e63-dda2-43ab-a554-d87a87d6ab36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {987e3e63-dda2-43ab-a554-d87a87d6ab36}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {64d1358a-c8a7-42d4-aa97-af2b3015b103}, !- Handle
  Schedule Rule 111,                      !- Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1ac14ac-39df-4056-990d-5712f049a0f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1ac14ac-39df-4056-990d-5712f049a0f2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {2aa234bc-d059-4413-b942-f1ab85859b06}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Node,
  {0af9ccd9-2d31-4804-9293-8e86f8dfebf4}, !- Handle
  Main WUC 1.7gpm at 140F Inlet Water Node, !- Name
  {13081595-4e28-47c3-8c88-b3705b9811cf}, !- Inlet Port
  {f1f0d406-5ed8-4182-a94d-8e41d09996d2}; !- Outlet Port

OS:Connection,
  {13081595-4e28-47c3-8c88-b3705b9811cf}, !- Handle
  {ddf0d871-3d6f-4b47-b635-9014bf4c377d}, !- Source Object
  4,                                      !- Outlet Port
  {0af9ccd9-2d31-4804-9293-8e86f8dfebf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c78d9ec-127f-49c9-8483-a090707defee}, !- Handle
  Main WUC 1.7gpm at 140F Outlet Water Node, !- Name
  {a8eaaddb-9dd3-4cb1-a96e-bc039ed9f7c1}, !- Inlet Port
  {c9f392dc-3b30-4bd1-83a2-e3368740d209}; !- Outlet Port

OS:Connection,
  {f1f0d406-5ed8-4182-a94d-8e41d09996d2}, !- Handle
  {0af9ccd9-2d31-4804-9293-8e86f8dfebf4}, !- Source Object
  3,                                      !- Outlet Port
  {ebfbd491-d986-4807-a53c-ad4b0ba5f756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8eaaddb-9dd3-4cb1-a96e-bc039ed9f7c1}, !- Handle
  {ebfbd491-d986-4807-a53c-ad4b0ba5f756}, !- Source Object
  3,                                      !- Outlet Port
  {3c78d9ec-127f-49c9-8483-a090707defee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f392dc-3b30-4bd1-83a2-e3368740d209}, !- Handle
  {3c78d9ec-127f-49c9-8483-a090707defee}, !- Source Object
  3,                                      !- Outlet Port
  {5b5102f1-903b-4179-b6f7-9a38bee048ee}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {1a75c546-f110-4782-ab85-47d782a39331}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ac6cd947-4e26-4de2-bdac-1ae081e99284}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3f44439f-383d-48de-b2ff-769c585a6c3d}, !- Plant Side Inlet Node Name
  {49784a9d-e833-487d-a2f4-764813b6ec42}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7efb8e25-7bb2-412b-a8cd-cb0909f767c3}, !- Demand Side Inlet Node Name
  {457402e4-580a-436c-b29c-6e6e216b443d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {30c323c7-92a0-41bf-8be9-0b3967f4e7cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e239770f-4a6d-43f2-96e7-14e17e7cfba8}, !- Demand Mixer Name
  {b345e06a-3e80-4532-bce4-5026456ce8f7}, !- Demand Splitter Name
  {06754a8c-2c0a-42af-a3d6-a97e330802a6}, !- Supply Mixer Name
  {8bfffef0-0560-4026-bea5-9eb9ac9ed20e}; !- Supply Splitter Name

OS:Node,
  {b3fe1b38-d3a8-4386-aa15-665970deb44d}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {3f44439f-383d-48de-b2ff-769c585a6c3d}, !- Inlet Port
  {b5c2e260-a083-464a-a574-43a927c7548f}; !- Outlet Port

OS:Node,
  {ac6cd947-4e26-4de2-bdac-1ae081e99284}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {214cac04-2fbc-4ffc-b17d-25773d501c05}, !- Inlet Port
  {49784a9d-e833-487d-a2f4-764813b6ec42}; !- Outlet Port

OS:Node,
  {3906dbc4-1755-4769-a0a4-12550cf06c32}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {0abccb7c-f4d2-4aa4-8245-7fdebd5af164}, !- Inlet Port
  {8ab702e3-0530-4a97-9c55-f8beae91d3eb}; !- Outlet Port

OS:Connector:Mixer,
  {06754a8c-2c0a-42af-a3d6-a97e330802a6}, !- Handle
  Connector Mixer 5,                      !- Name
  {a4688289-419c-40b3-9e34-36abebc703eb}, !- Outlet Branch Name
  {007d6906-dffc-44b0-abbb-f8f3fce6c8bf}, !- Inlet Branch Name 1
  {c169a8b9-bfdf-4d9a-aa5d-4a01ae1a3768}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8bfffef0-0560-4026-bea5-9eb9ac9ed20e}, !- Handle
  Connector Splitter 5,                   !- Name
  {ede9fed9-4570-4365-8f32-b36c5de86c2a}, !- Inlet Branch Name
  {0abccb7c-f4d2-4aa4-8245-7fdebd5af164}, !- Outlet Branch Name 1
  {cea807da-e09f-4152-9044-c91c6bd4b029}; !- Outlet Branch Name 2

OS:Connection,
  {3f44439f-383d-48de-b2ff-769c585a6c3d}, !- Handle
  {1a75c546-f110-4782-ab85-47d782a39331}, !- Source Object
  14,                                     !- Outlet Port
  {b3fe1b38-d3a8-4386-aa15-665970deb44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abccb7c-f4d2-4aa4-8245-7fdebd5af164}, !- Handle
  {8bfffef0-0560-4026-bea5-9eb9ac9ed20e}, !- Source Object
  3,                                      !- Outlet Port
  {3906dbc4-1755-4769-a0a4-12550cf06c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49784a9d-e833-487d-a2f4-764813b6ec42}, !- Handle
  {ac6cd947-4e26-4de2-bdac-1ae081e99284}, !- Source Object
  3,                                      !- Outlet Port
  {1a75c546-f110-4782-ab85-47d782a39331}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {80eaa29b-2073-4bc5-8322-4e91dbcbc898}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {7efb8e25-7bb2-412b-a8cd-cb0909f767c3}, !- Inlet Port
  {99aa79fb-60cf-4a19-849c-916aebcb98d7}; !- Outlet Port

OS:Node,
  {3a39a699-8931-417f-85dc-76cdac94df6f}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {72ff9aaa-9c2e-4bc2-abd4-45145543643a}, !- Inlet Port
  {457402e4-580a-436c-b29c-6e6e216b443d}; !- Outlet Port

OS:Node,
  {54d73f20-65c7-4b48-b46a-c8ad5867fe19}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {3e816127-2b37-4e0f-98be-f6706c0c7d8c}, !- Inlet Port
  {21032255-50aa-466d-b716-1b973c2e1524}; !- Outlet Port

OS:Connector:Mixer,
  {e239770f-4a6d-43f2-96e7-14e17e7cfba8}, !- Handle
  Connector Mixer 6,                      !- Name
  {0393dde8-0186-40b4-9a91-05ec7a38c8c8}, !- Outlet Branch Name
  {3b1053d7-7da6-410a-bbc2-44d880a02ab4}, !- Inlet Branch Name 1
  {c9bfd4ad-9f0f-4fa4-b4ef-1b3a285339bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b345e06a-3e80-4532-bce4-5026456ce8f7}, !- Handle
  Connector Splitter 6,                   !- Name
  {da68a8ac-cfea-4c7b-b745-0bb0d3c59716}, !- Inlet Branch Name
  {3e816127-2b37-4e0f-98be-f6706c0c7d8c}, !- Outlet Branch Name 1
  {d040eda6-02cf-4e1b-8e7c-dac4117d0764}; !- Outlet Branch Name 2

OS:Connection,
  {7efb8e25-7bb2-412b-a8cd-cb0909f767c3}, !- Handle
  {1a75c546-f110-4782-ab85-47d782a39331}, !- Source Object
  17,                                     !- Outlet Port
  {80eaa29b-2073-4bc5-8322-4e91dbcbc898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e816127-2b37-4e0f-98be-f6706c0c7d8c}, !- Handle
  {b345e06a-3e80-4532-bce4-5026456ce8f7}, !- Source Object
  3,                                      !- Outlet Port
  {54d73f20-65c7-4b48-b46a-c8ad5867fe19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457402e4-580a-436c-b29c-6e6e216b443d}, !- Handle
  {3a39a699-8931-417f-85dc-76cdac94df6f}, !- Source Object
  3,                                      !- Outlet Port
  {1a75c546-f110-4782-ab85-47d782a39331}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4b67d31f-cdde-48d8-b890-c9e14489f47c}, !- Handle
  {1a75c546-f110-4782-ab85-47d782a39331}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {30c323c7-92a0-41bf-8be9-0b3967f4e7cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {105f9832-ce0f-4725-bd04-3daa438e671c}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {542355c5-3d3a-4324-b9d3-fecc43d0db0e}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {105f9832-ce0f-4725-bd04-3daa438e671c}, !- Schedule Type Limits Name
  {f2beecfb-4c1b-4c15-8bef-f69458beefbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2beecfb-4c1b-4c15-8bef-f69458beefbc}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {105f9832-ce0f-4725-bd04-3daa438e671c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {809014fb-349e-4d4f-8ddd-4f7eb0a22f2f}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {542355c5-3d3a-4324-b9d3-fecc43d0db0e}, !- Schedule Name
  {ac6cd947-4e26-4de2-bdac-1ae081e99284}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {11d77fb2-3699-4522-ae5a-64c755218107}, !- Handle
  Booster Water Loop Pump,                !- Name
  {9c131d6a-2179-40ae-9b88-115de67e353c}, !- Inlet Node Name
  {7fe08acc-7f02-418f-8f57-29c1b2055503}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {82ce5d3c-50c2-4f65-a154-4ea3e79ef2fd}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {7fe08acc-7f02-418f-8f57-29c1b2055503}, !- Inlet Port
  {ede9fed9-4570-4365-8f32-b36c5de86c2a}; !- Outlet Port

OS:Connection,
  {7fe08acc-7f02-418f-8f57-29c1b2055503}, !- Handle
  {11d77fb2-3699-4522-ae5a-64c755218107}, !- Source Object
  3,                                      !- Outlet Port
  {82ce5d3c-50c2-4f65-a154-4ea3e79ef2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede9fed9-4570-4365-8f32-b36c5de86c2a}, !- Handle
  {82ce5d3c-50c2-4f65-a154-4ea3e79ef2fd}, !- Source Object
  3,                                      !- Outlet Port
  {8bfffef0-0560-4026-bea5-9eb9ac9ed20e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {db152c8c-f12e-404d-9e59-68140c3b5013}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {542355c5-3d3a-4324-b9d3-fecc43d0db0e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {8931f45d-d776-49cb-8c84-147d759d2dc9}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.16750558897487,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.16750558897487,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8ab702e3-0530-4a97-9c55-f8beae91d3eb}, !- Use Side Inlet Node Name
  {82b039c5-e35d-43db-b7f3-d74b8eece682}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {3fb5e080-9331-4187-b05c-57464897ee6b}, !- Handle
  Schedule Day 89,                        !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {993696a7-965b-48c6-9124-01206c2ba035}, !- Handle
  Schedule Day 90,                        !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e190b9db-1b1c-48a7-8334-208db90d992d}, !- Handle
  {db152c8c-f12e-404d-9e59-68140c3b5013}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {4cd0254e-fb57-45e0-bc97-4be965bf860e}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {105f9832-ce0f-4725-bd04-3daa438e671c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {65e4b82f-775c-4eb1-b285-9cbf14dd9ab8}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {82b039c5-e35d-43db-b7f3-d74b8eece682}, !- Inlet Port
  {007d6906-dffc-44b0-abbb-f8f3fce6c8bf}; !- Outlet Port

OS:Connection,
  {8ab702e3-0530-4a97-9c55-f8beae91d3eb}, !- Handle
  {3906dbc4-1755-4769-a0a4-12550cf06c32}, !- Source Object
  3,                                      !- Outlet Port
  {db152c8c-f12e-404d-9e59-68140c3b5013}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {82b039c5-e35d-43db-b7f3-d74b8eece682}, !- Handle
  {db152c8c-f12e-404d-9e59-68140c3b5013}, !- Source Object
  32,                                     !- Outlet Port
  {65e4b82f-775c-4eb1-b285-9cbf14dd9ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {007d6906-dffc-44b0-abbb-f8f3fce6c8bf}, !- Handle
  {65e4b82f-775c-4eb1-b285-9cbf14dd9ab8}, !- Source Object
  3,                                      !- Outlet Port
  {06754a8c-2c0a-42af-a3d6-a97e330802a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {806d5cfa-acee-4c67-957d-7ff9323ce311}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1bccc650-8d85-4f1c-ba88-7dbc8c754383}, !- Inlet Node Name
  {152e956a-07c3-46e3-8521-728ad1de8948}; !- Outlet Node Name

OS:Node,
  {fa88c6c2-88c3-4a47-8f29-2fc081d6c8af}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {cea807da-e09f-4152-9044-c91c6bd4b029}, !- Inlet Port
  {1bccc650-8d85-4f1c-ba88-7dbc8c754383}; !- Outlet Port

OS:Connection,
  {cea807da-e09f-4152-9044-c91c6bd4b029}, !- Handle
  {8bfffef0-0560-4026-bea5-9eb9ac9ed20e}, !- Source Object
  4,                                      !- Outlet Port
  {fa88c6c2-88c3-4a47-8f29-2fc081d6c8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {537f2c39-e575-4177-a42e-489fa8850ab4}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {152e956a-07c3-46e3-8521-728ad1de8948}, !- Inlet Port
  {c169a8b9-bfdf-4d9a-aa5d-4a01ae1a3768}; !- Outlet Port

OS:Connection,
  {1bccc650-8d85-4f1c-ba88-7dbc8c754383}, !- Handle
  {fa88c6c2-88c3-4a47-8f29-2fc081d6c8af}, !- Source Object
  3,                                      !- Outlet Port
  {806d5cfa-acee-4c67-957d-7ff9323ce311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152e956a-07c3-46e3-8521-728ad1de8948}, !- Handle
  {806d5cfa-acee-4c67-957d-7ff9323ce311}, !- Source Object
  3,                                      !- Outlet Port
  {537f2c39-e575-4177-a42e-489fa8850ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c169a8b9-bfdf-4d9a-aa5d-4a01ae1a3768}, !- Handle
  {537f2c39-e575-4177-a42e-489fa8850ab4}, !- Source Object
  3,                                      !- Outlet Port
  {06754a8c-2c0a-42af-a3d6-a97e330802a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a1163ad-8163-40ad-a6a3-0f7b6500ced4}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {21032255-50aa-466d-b716-1b973c2e1524}, !- Inlet Node Name
  {02d12008-e12d-4a2d-ac7a-e81a9359b156}; !- Outlet Node Name

OS:Node,
  {a1ef7a98-708e-4edc-9ccc-30ed80e8cc3c}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {02d12008-e12d-4a2d-ac7a-e81a9359b156}, !- Inlet Port
  {3b1053d7-7da6-410a-bbc2-44d880a02ab4}; !- Outlet Port

OS:Connection,
  {21032255-50aa-466d-b716-1b973c2e1524}, !- Handle
  {54d73f20-65c7-4b48-b46a-c8ad5867fe19}, !- Source Object
  3,                                      !- Outlet Port
  {0a1163ad-8163-40ad-a6a3-0f7b6500ced4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d12008-e12d-4a2d-ac7a-e81a9359b156}, !- Handle
  {0a1163ad-8163-40ad-a6a3-0f7b6500ced4}, !- Source Object
  3,                                      !- Outlet Port
  {a1ef7a98-708e-4edc-9ccc-30ed80e8cc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1053d7-7da6-410a-bbc2-44d880a02ab4}, !- Handle
  {a1ef7a98-708e-4edc-9ccc-30ed80e8cc3c}, !- Source Object
  3,                                      !- Outlet Port
  {e239770f-4a6d-43f2-96e7-14e17e7cfba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {160a3cda-6e6e-4bd7-baf1-d09aef9bc81f}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {e57d299b-66eb-455c-9349-636ed4adce57}, !- Inlet Node Name
  {214cac04-2fbc-4ffc-b17d-25773d501c05}; !- Outlet Node Name

OS:Node,
  {1890061f-9c98-445a-92b6-e8e17bb5c622}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {a4688289-419c-40b3-9e34-36abebc703eb}, !- Inlet Port
  {e57d299b-66eb-455c-9349-636ed4adce57}; !- Outlet Port

OS:Connection,
  {a4688289-419c-40b3-9e34-36abebc703eb}, !- Handle
  {06754a8c-2c0a-42af-a3d6-a97e330802a6}, !- Source Object
  2,                                      !- Outlet Port
  {1890061f-9c98-445a-92b6-e8e17bb5c622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57d299b-66eb-455c-9349-636ed4adce57}, !- Handle
  {1890061f-9c98-445a-92b6-e8e17bb5c622}, !- Source Object
  3,                                      !- Outlet Port
  {160a3cda-6e6e-4bd7-baf1-d09aef9bc81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214cac04-2fbc-4ffc-b17d-25773d501c05}, !- Handle
  {160a3cda-6e6e-4bd7-baf1-d09aef9bc81f}, !- Source Object
  3,                                      !- Outlet Port
  {ac6cd947-4e26-4de2-bdac-1ae081e99284}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e02dc69d-e896-40cc-b7b5-4821426b94c8}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {99aa79fb-60cf-4a19-849c-916aebcb98d7}, !- Inlet Node Name
  {ebb5b834-c97b-4578-83a0-f01343a95d9d}; !- Outlet Node Name

OS:Node,
  {b9d81a24-577b-42f7-a95e-ff0ed57ce748}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {ebb5b834-c97b-4578-83a0-f01343a95d9d}, !- Inlet Port
  {da68a8ac-cfea-4c7b-b745-0bb0d3c59716}; !- Outlet Port

OS:Connection,
  {99aa79fb-60cf-4a19-849c-916aebcb98d7}, !- Handle
  {80eaa29b-2073-4bc5-8322-4e91dbcbc898}, !- Source Object
  3,                                      !- Outlet Port
  {e02dc69d-e896-40cc-b7b5-4821426b94c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb5b834-c97b-4578-83a0-f01343a95d9d}, !- Handle
  {e02dc69d-e896-40cc-b7b5-4821426b94c8}, !- Source Object
  3,                                      !- Outlet Port
  {b9d81a24-577b-42f7-a95e-ff0ed57ce748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da68a8ac-cfea-4c7b-b745-0bb0d3c59716}, !- Handle
  {b9d81a24-577b-42f7-a95e-ff0ed57ce748}, !- Source Object
  3,                                      !- Outlet Port
  {b345e06a-3e80-4532-bce4-5026456ce8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {594e4ffe-0838-4fe6-acc2-ac1a995dea6b}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {cd00b6c8-232a-4a85-b789-24bef467cd26}, !- Inlet Node Name
  {72ff9aaa-9c2e-4bc2-abd4-45145543643a}; !- Outlet Node Name

OS:Node,
  {439f07af-e519-4c1d-aaa2-02a53f731440}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {0393dde8-0186-40b4-9a91-05ec7a38c8c8}, !- Inlet Port
  {cd00b6c8-232a-4a85-b789-24bef467cd26}; !- Outlet Port

OS:Connection,
  {0393dde8-0186-40b4-9a91-05ec7a38c8c8}, !- Handle
  {e239770f-4a6d-43f2-96e7-14e17e7cfba8}, !- Source Object
  2,                                      !- Outlet Port
  {439f07af-e519-4c1d-aaa2-02a53f731440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd00b6c8-232a-4a85-b789-24bef467cd26}, !- Handle
  {439f07af-e519-4c1d-aaa2-02a53f731440}, !- Source Object
  3,                                      !- Outlet Port
  {594e4ffe-0838-4fe6-acc2-ac1a995dea6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ff9aaa-9c2e-4bc2-abd4-45145543643a}, !- Handle
  {594e4ffe-0838-4fe6-acc2-ac1a995dea6b}, !- Source Object
  3,                                      !- Outlet Port
  {3a39a699-8931-417f-85dc-76cdac94df6f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {7887f347-ba59-422e-bc3b-f3bf1bd25dd6}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {d250931b-1fb8-488e-9aea-092c11b7ae62}, !- Loop Demand Side Inlet Node
  {a186163e-085b-4fbb-b112-0a3024c275b5}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {b5c2e260-a083-464a-a574-43a927c7548f}, !- Loop Supply Side Inlet Node
  {455371a8-231c-40a8-8de1-ce6ebecfb427}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {453792d6-a3db-4fa5-970c-fc8d6f3b00d9}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {455371a8-231c-40a8-8de1-ce6ebecfb427}, !- Inlet Port
  {9c131d6a-2179-40ae-9b88-115de67e353c}; !- Outlet Port

OS:Connection,
  {b5c2e260-a083-464a-a574-43a927c7548f}, !- Handle
  {b3fe1b38-d3a8-4386-aa15-665970deb44d}, !- Source Object
  3,                                      !- Outlet Port
  {7887f347-ba59-422e-bc3b-f3bf1bd25dd6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {455371a8-231c-40a8-8de1-ce6ebecfb427}, !- Handle
  {7887f347-ba59-422e-bc3b-f3bf1bd25dd6}, !- Source Object
  7,                                      !- Outlet Port
  {453792d6-a3db-4fa5-970c-fc8d6f3b00d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c131d6a-2179-40ae-9b88-115de67e353c}, !- Handle
  {453792d6-a3db-4fa5-970c-fc8d6f3b00d9}, !- Source Object
  3,                                      !- Outlet Port
  {11d77fb2-3699-4522-ae5a-64c755218107}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4db03dc-517f-4cc1-b7c1-d6201dac7e29}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {66181dc9-d1f7-4c53-92ad-d38425e164c2}, !- Inlet Port
  {d250931b-1fb8-488e-9aea-092c11b7ae62}; !- Outlet Port

OS:Connection,
  {66181dc9-d1f7-4c53-92ad-d38425e164c2}, !- Handle
  {ddf0d871-3d6f-4b47-b635-9014bf4c377d}, !- Source Object
  5,                                      !- Outlet Port
  {e4db03dc-517f-4cc1-b7c1-d6201dac7e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {729a9b16-0e52-4e98-804a-2f47753c7a83}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a186163e-085b-4fbb-b112-0a3024c275b5}, !- Inlet Port
  {60b12fac-8148-4a90-abae-b8a8b1585e11}; !- Outlet Port

OS:Connection,
  {d250931b-1fb8-488e-9aea-092c11b7ae62}, !- Handle
  {e4db03dc-517f-4cc1-b7c1-d6201dac7e29}, !- Source Object
  3,                                      !- Outlet Port
  {7887f347-ba59-422e-bc3b-f3bf1bd25dd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a186163e-085b-4fbb-b112-0a3024c275b5}, !- Handle
  {7887f347-ba59-422e-bc3b-f3bf1bd25dd6}, !- Source Object
  4,                                      !- Outlet Port
  {729a9b16-0e52-4e98-804a-2f47753c7a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {15fe8df0-8954-41b6-8b49-e19884ae927c}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {60b12fac-8148-4a90-abae-b8a8b1585e11}, !- Inlet Node
  {254c79c5-2a2b-4704-91be-7ce1b8a1bebe}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {aba1d47f-d08d-4402-8344-1a7281894631}; !- Source Temperature Schedule Name {C}

OS:Node,
  {e24e1e5d-1709-408c-9050-3efa432a5344}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {254c79c5-2a2b-4704-91be-7ce1b8a1bebe}, !- Inlet Port
  {f3515874-a77d-484d-aed1-0c5a51d3c967}; !- Outlet Port

OS:Connection,
  {60b12fac-8148-4a90-abae-b8a8b1585e11}, !- Handle
  {729a9b16-0e52-4e98-804a-2f47753c7a83}, !- Source Object
  3,                                      !- Outlet Port
  {15fe8df0-8954-41b6-8b49-e19884ae927c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254c79c5-2a2b-4704-91be-7ce1b8a1bebe}, !- Handle
  {15fe8df0-8954-41b6-8b49-e19884ae927c}, !- Source Object
  3,                                      !- Outlet Port
  {e24e1e5d-1709-408c-9050-3efa432a5344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3515874-a77d-484d-aed1-0c5a51d3c967}, !- Handle
  {e24e1e5d-1709-408c-9050-3efa432a5344}, !- Source Object
  3,                                      !- Outlet Port
  {5b5102f1-903b-4179-b6f7-9a38bee048ee}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {c1f6c5ce-a82a-41b8-8c0c-5b8fd215d6d5}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {aba1d47f-d08d-4402-8344-1a7281894631}, !- Handle
  Mains Water Temperature,                !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {b065e8bb-3360-4222-8c8e-a28c2f1499bd}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {aba1d47f-d08d-4402-8344-1a7281894631}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ecada94e-df3f-445a-8e9d-cef6ec37335b}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {b065e8bb-3360-4222-8c8e-a28c2f1499bd} = {c1f6c5ce-a82a-41b8-8c0c-5b8fd215d6d5}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {36ab8cd4-6d11-421c-8aa8-27fc827b17f4}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ecada94e-df3f-445a-8e9d-cef6ec37335b}; !- Program Name 1

OS:WaterUse:Connections,
  {6635469b-92f3-4ea7-aaf6-9a9611f8aa89}, !- Handle
  Water Use Connections 1,                !- Name
  {94c05d6e-0b12-4f94-977b-550f672c8bc7}, !- Inlet Node Name
  {12847ac4-2ce3-4b87-9b3a-6495ddaaa06b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b7509a7-2318-4ea7-8f4f-5dfec02ec9df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe72a0d0-0958-482f-857b-e904309eb0b4}, !- Handle
  Booster Water Fixture Def - 1.0 gpm,    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {f04628b1-414f-4474-b33b-174b50e568c1}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f04628b1-414f-4474-b33b-174b50e568c1}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  {aac37fb7-ec74-4ae6-98d1-1950c6137101}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aac37fb7-ec74-4ae6-98d1-1950c6137101}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {bf227550-231f-4b92-8a5e-6d016e585887}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b7509a7-2318-4ea7-8f4f-5dfec02ec9df}, !- Handle
  Booster Water Fixture - 1.0 gpm at 180F, !- Name
  {fe72a0d0-0958-482f-857b-e904309eb0b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0977d2a0-d9a1-457f-b0a9-0930abebc68f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d0288ba-f6be-4126-a1ab-09c7fbe74ef9}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {d040eda6-02cf-4e1b-8e7c-dac4117d0764}, !- Inlet Port
  {94c05d6e-0b12-4f94-977b-550f672c8bc7}; !- Outlet Port

OS:Connection,
  {d040eda6-02cf-4e1b-8e7c-dac4117d0764}, !- Handle
  {b345e06a-3e80-4532-bce4-5026456ce8f7}, !- Source Object
  4,                                      !- Outlet Port
  {5d0288ba-f6be-4126-a1ab-09c7fbe74ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {861778e2-6ab3-43a3-a98b-6a59b207a214}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {12847ac4-2ce3-4b87-9b3a-6495ddaaa06b}, !- Inlet Port
  {c9bfd4ad-9f0f-4fa4-b4ef-1b3a285339bd}; !- Outlet Port

OS:Connection,
  {94c05d6e-0b12-4f94-977b-550f672c8bc7}, !- Handle
  {5d0288ba-f6be-4126-a1ab-09c7fbe74ef9}, !- Source Object
  3,                                      !- Outlet Port
  {6635469b-92f3-4ea7-aaf6-9a9611f8aa89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12847ac4-2ce3-4b87-9b3a-6495ddaaa06b}, !- Handle
  {6635469b-92f3-4ea7-aaf6-9a9611f8aa89}, !- Source Object
  3,                                      !- Outlet Port
  {861778e2-6ab3-43a3-a98b-6a59b207a214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bfd4ad-9f0f-4fa4-b4ef-1b3a285339bd}, !- Handle
  {861778e2-6ab3-43a3-a98b-6a59b207a214}, !- Source Object
  3,                                      !- Outlet Port
  {e239770f-4a6d-43f2-96e7-14e17e7cfba8}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {c550a7d1-1032-4f32-b3e6-ed0e638e78a3}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  2233.154;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {06e3afae-84e4-400b-b1c2-1e0744a76e1c}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {a4d9967b-17aa-40f6-bdd0-f98681674561}, !- Default Day Schedule Name
  {fa4f334d-db12-405c-be70-797f52e6954c}, !- Summer Design Day Schedule Name
  {bf6e42c6-7c03-4bc6-871d-abcbe979dd60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4d9967b-17aa-40f6-bdd0-f98681674561}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {bf6e42c6-7c03-4bc6-871d-abcbe979dd60}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fa4f334d-db12-405c-be70-797f52e6954c}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {ec0b0826-ac37-403f-95a9-4de95d7f1503}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {c550a7d1-1032-4f32-b3e6-ed0e638e78a3}, !- Exterior Lights Definition Name
  {06e3afae-84e4-400b-b1c2-1e0744a76e1c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {71c6ebfc-15fe-4d53-a5e3-100130a2efec}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {0e74fede-a208-463e-b2d3-4c57e968e1d3}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {5afab893-8d22-4c94-9a6a-aa6cedaa1ef5}, !- Default Day Schedule Name
  {761e0d24-0c21-4f16-8153-8d62fca8b4b7}, !- Summer Design Day Schedule Name
  {7a2949d9-600c-495c-9caf-f6e010e23a49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5afab893-8d22-4c94-9a6a-aa6cedaa1ef5}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7a2949d9-600c-495c-9caf-f6e010e23a49}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {761e0d24-0c21-4f16-8153-8d62fca8b4b7}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {c8e2ef82-aac8-43bf-a760-eca19e3e8272}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {71c6ebfc-15fe-4d53-a5e3-100130a2efec}, !- Exterior Lights Definition Name
  {0e74fede-a208-463e-b2d3-4c57e968e1d3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {2c2cb9a0-5d44-4d69-b974-281a7efb6b99}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {6317bf11-7d71-4a78-8f68-3e9c37d62507}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {ea1f4255-24ba-4bf8-b157-3c4462b4e8bf}, !- Handle
  SchoolPrimary_BUSINESS_SCH,             !- Name
  ,                                       !- Schedule Type Limits Name
  {553a7cda-921c-4f0d-9a8c-d6121f89e951}, !- Default Day Schedule Name
  {fc59be00-3963-4681-b320-ed2d48c32b2e}, !- Summer Design Day Schedule Name
  {74a832e4-959f-4f86-a855-337c5f5e46d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {553a7cda-921c-4f0d-9a8c-d6121f89e951}, !- Handle
  SchoolPrimary_BUSINESS_SCH Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc59be00-3963-4681-b320-ed2d48c32b2e}, !- Handle
  SchoolPrimary_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f94bb4cd-d80b-4c4a-a169-9fa204f18264}, !- Handle
  Schedule Rule 112,                      !- Name
  {ea1f4255-24ba-4bf8-b157-3c4462b4e8bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf1b7d4d-ba6e-4c78-b7a7-4fbf17c622e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf1b7d4d-ba6e-4c78-b7a7-4fbf17c622e8}, !- Handle
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74a832e4-959f-4f86-a855-337c5f5e46d1}, !- Handle
  SchoolPrimary_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c578286c-ce4c-49ee-a35a-99e9cac6fb3d}, !- Handle
  Business_Sensor,                        !- Name
  SchoolPrimary_BUSINESS_SCH,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {37015921-c471-4764-be42-7835038a6913}, !- Handle
  Bath_ZN_1_FLR_1-PrimarySchool Restroom Lights, !- Name
  {e72efef5-0aa7-42bf-b143-eb12d9269b8d}, !- Lights Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {64bb3c22-2f1b-4f0d-8d20-4f933d604958}, !- Handle
  Bath_ZN_1_FLR_1_LSr,                    !- Name
  Bath_ZN_1_FLR_1,                        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {db8fe860-24c0-488e-ac0a-8d77970953e0}, !- Handle
  Bath_ZN_1_FLR_1_Light1_Actuator,        !- Name
  {37015921-c471-4764-be42-7835038a6913}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {fbbf07ed-2ffe-488d-87ab-71ae95dc2e09}, !- Handle
  SET_Bath_ZN_1_FLR_1_Light_EMS_Program,  !- Name
  SET Bath_ZN_1_FLR_1_LSr_IP=0.093*Bath_ZN_1_FLR_1_LSr/190.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Bath_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Bath_ZN_1_FLR_1_Light1_Actuator = 0.02*190.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Bath_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {2a153e00-60f4-45a3-859f-4e77ba926c5b}, !- Handle
  SET_Bath_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {fbbf07ed-2ffe-488d-87ab-71ae95dc2e09}; !- Program Name 1

OS:Lights,
  {327d8726-e8f3-4550-b52c-80472e2b921a}, !- Handle
  Cafeteria_ZN_1_FLR_1-PrimarySchool Cafeteria Lights, !- Name
  {7fc49bf4-1642-41f7-bd10-5cb3e8e54397}, !- Lights Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {dc7adb2d-b8f6-4575-b3f5-6547e6f2c1bb}, !- Handle
  Cafeteria_ZN_1_FLR_1_LSr,               !- Name
  Cafeteria_ZN_1_FLR_1,                   !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f59862d4-2922-4ad5-9d65-b543bc4d65c1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Light1_Actuator,   !- Name
  {327d8726-e8f3-4550-b52c-80472e2b921a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5f69074d-c569-459b-bb90-9eeeeb90342d}, !- Handle
  SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/315.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Cafeteria_ZN_1_FLR_1_Light1_Actuator = 0.02*315.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Cafeteria_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {747ae413-077e-4d5c-a2cc-82f879dd792b}, !- Handle
  SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5f69074d-c569-459b-bb90-9eeeeb90342d}; !- Program Name 1

OS:Lights,
  {f4b28b2d-c942-4e8f-979d-3e878dad4dfb}, !- Handle
  Computer_Class_ZN_1_FLR_1-PrimarySchool ComputerRoom Lights, !- Name
  {cb4d49a6-4571-4b2b-8481-888ca3d45687}, !- Lights Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1354b76d-bb5e-4af5-9e95-63ce3fe0ee5c}, !- Handle
  Computer_Class_ZN_1_FLR_1_LSr,          !- Name
  Computer_Class_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6e37d9c7-4ddd-4044-987e-cfce21af3889}, !- Handle
  Computer_Class_ZN_1_FLR_1_Light1_Actuator, !- Name
  {f4b28b2d-c942-4e8f-979d-3e878dad4dfb}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8b9794ac-a642-4a1a-a485-a3da27844631}, !- Handle
  SET_Computer_Class_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Computer_Class_ZN_1_FLR_1_LSr_IP=0.093*Computer_Class_ZN_1_FLR_1_LSr/162.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Computer_Class_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Computer_Class_ZN_1_FLR_1_Light1_Actuator = 0.02*162.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Computer_Class_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {3e25eb13-ec84-4c36-bfb6-6ec0867fa3c2}, !- Handle
  SET_Computer_Class_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8b9794ac-a642-4a1a-a485-a3da27844631}; !- Program Name 1

OS:Lights,
  {8b958995-8407-4d05-8654-be80994530cf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {bbf16f71-d214-47ff-947e-3639a4136584}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0114e3e5-9c0f-4656-be38-f64f24464e17}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {8b958995-8407-4d05-8654-be80994530cf}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4fed9302-8d81-48b5-8b3e-c49df0c6fccf}, !- Handle
  SET_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {25f94640-701c-44c5-9fe7-64857cb9495e}, !- Handle
  SET_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4fed9302-8d81-48b5-8b3e-c49df0c6fccf}; !- Program Name 1

OS:Lights,
  {076a614e-16d7-414e-9ed2-23acb28a27c9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b4a20543-7bfc-4f8e-bdc0-c9b7a1c442fb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {027457e2-1872-430b-9614-ac0c9f711325}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {076a614e-16d7-414e-9ed2-23acb28a27c9}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8a4ed532-2053-4607-879c-958bc13a2f33}, !- Handle
  SET_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {6f2b1d19-8666-492f-a32c-efc93ddb513e}, !- Handle
  SET_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8a4ed532-2053-4607-879c-958bc13a2f33}; !- Program Name 1

OS:Lights,
  {7e26fe27-0d95-417a-9063-129de9ba64a7}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c9226a48-7e4e-4b65-a1d5-f54007362f4f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6996bd0d-0dad-4a67-a4b9-72513ebea5d2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {7e26fe27-0d95-417a-9063-129de9ba64a7}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ef1de999-5b59-465c-bf44-468d84ac16d9}, !- Handle
  SET_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {2416aadc-4d18-4383-b972-fe37dd9b715b}, !- Handle
  SET_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ef1de999-5b59-465c-bf44-468d84ac16d9}; !- Program Name 1

OS:Lights,
  {316936ec-c352-4f80-bd8c-4c8db68d50ab}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {384e1caf-fcc5-4c7b-b081-ed9e1253bfe3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a01d4f06-295d-4efb-a304-012bf20de1d0}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {316936ec-c352-4f80-bd8c-4c8db68d50ab}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {17f055dc-b512-4e32-bda7-ded5b2cf2b84}, !- Handle
  SET_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {616daf2d-66e9-473b-8c30-7a1de35ac937}, !- Handle
  SET_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {17f055dc-b512-4e32-bda7-ded5b2cf2b84}; !- Program Name 1

OS:Lights,
  {7b9a7324-5fdd-446a-a878-fc9f3c6164ca}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {59458436-c468-4c06-9269-f1d33da0a95c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {438a8e0b-1460-4e67-8c1d-f3e5bb5b86a5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {7b9a7324-5fdd-446a-a878-fc9f3c6164ca}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3d91d6fe-0567-4f9c-b46c-dfd634f116b1}, !- Handle
  SET_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {29e95cfc-a824-43dd-91e4-d63cb14ffb78}, !- Handle
  SET_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3d91d6fe-0567-4f9c-b46c-dfd634f116b1}; !- Program Name 1

OS:Lights,
  {95beddc5-f0c1-411b-a443-a638a638b838}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3bcb74f7-8b8d-4190-bdf2-675885cf7e65}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {513fa181-2449-43b2-ab5b-3e848fbe1350}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {95beddc5-f0c1-411b-a443-a638a638b838}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {05e11a8e-cc2a-4b83-82bb-1579c80713cd}, !- Handle
  SET_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d02112ca-b20e-4744-9ece-fd8511826806}, !- Handle
  SET_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {05e11a8e-cc2a-4b83-82bb-1579c80713cd}; !- Program Name 1

OS:Lights,
  {b9ed8077-15a3-408d-937a-e7d86b233f01}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {b1616bfa-5f8b-445a-a16c-4690eb6f800b}, !- Lights Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {65fa0a58-2a9f-40b4-87c6-067594d8ef43}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_LSr,          !- Name
  Corridor_Pod_1_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c0e59940-82db-4b53-8fe9-8404493209b5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {b9ed8077-15a3-408d-937a-e7d86b233f01}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {80e01afd-172f-4bf3-9b6a-17c9e65f61f1}, !- Handle
  SET_Corridor_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corridor_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*Corridor_Pod_1_ZN_1_FLR_1_LSr/192.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*192.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c1be3cd1-20b1-44eb-9c81-fd39d17400c0}, !- Handle
  SET_Corridor_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {80e01afd-172f-4bf3-9b6a-17c9e65f61f1}; !- Program Name 1

OS:Lights,
  {14580d5a-2f85-4808-98ab-835852641d22}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {b1616bfa-5f8b-445a-a16c-4690eb6f800b}, !- Lights Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e1bcfe3b-c1db-49a6-bb5f-14afd524b267}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_LSr,          !- Name
  Corridor_Pod_2_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0e842f23-de30-42f3-9cdc-c88fef13eb08}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {14580d5a-2f85-4808-98ab-835852641d22}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {84495b09-19e5-45c6-a5a1-f429a7ea437f}, !- Handle
  SET_Corridor_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corridor_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*Corridor_Pod_2_ZN_1_FLR_1_LSr/192.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*192.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {0c77f0cf-f725-432c-a08b-f9288cb3e3e7}, !- Handle
  SET_Corridor_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {84495b09-19e5-45c6-a5a1-f429a7ea437f}; !- Program Name 1

OS:Lights,
  {1e8cfe6d-9864-4e06-a8ea-e4925f95619a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {b1616bfa-5f8b-445a-a16c-4690eb6f800b}, !- Lights Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {787c08fa-3b7f-4232-a825-d9c110698308}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_LSr,          !- Name
  Corridor_Pod_3_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cae4d0ce-03ff-471a-811e-cea6b426f4d5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {1e8cfe6d-9864-4e06-a8ea-e4925f95619a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a5dcc6b1-9390-4ba3-bc51-7cf530b7afd9}, !- Handle
  SET_Corridor_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Corridor_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*Corridor_Pod_3_ZN_1_FLR_1_LSr/192.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Corridor_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*192.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {852981aa-78f3-4eea-b1aa-04c0a667b7a6}, !- Handle
  SET_Corridor_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a5dcc6b1-9390-4ba3-bc51-7cf530b7afd9}; !- Program Name 1

OS:Lights,
  {a1741a25-4102-4b8c-85b6-1a091cf9b6f5}, !- Handle
  Gym_ZN_1_FLR_1-PrimarySchool Gym Lights, !- Name
  {78a479c2-fe64-414c-ad13-045d4ff1f57e}, !- Lights Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a2cc1d53-ca7e-40a0-a39f-5d3d1de58585}, !- Handle
  Gym_ZN_1_FLR_1_LSr,                     !- Name
  Gym_ZN_1_FLR_1,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0abd2fa8-6039-4d9e-8973-62fb7a23f8df}, !- Handle
  Gym_ZN_1_FLR_1_Light1_Actuator,         !- Name
  {a1741a25-4102-4b8c-85b6-1a091cf9b6f5}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {013527c7-81c0-4eb9-8bb0-ff8281bc7257}, !- Handle
  SET_Gym_ZN_1_FLR_1_Light_EMS_Program,   !- Name
  SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/357.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Gym_ZN_1_FLR_1_Light1_Actuator = 0.02*357.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Gym_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {80e34756-0301-4656-af5b-1b1549bd0ca4}, !- Handle
  SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {013527c7-81c0-4eb9-8bb0-ff8281bc7257}; !- Program Name 1

OS:Lights,
  {503fb05e-d8f0-42dd-ad11-9eb79d6c991c}, !- Handle
  Kitchen_ZN_1_FLR_1-PrimarySchool Kitchen Lights, !- Name
  {4913efa3-3edb-4e24-b989-98c74cdf54c4}, !- Lights Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {0ea894ad-de74-4b0f-83a9-b06af20b5e5b}, !- Handle
  Kitchen_ZN_1_FLR_1_LSr,                 !- Name
  Kitchen_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {87a210af-ca24-43e9-877e-a8db5de17374}, !- Handle
  Kitchen_ZN_1_FLR_1_Light1_Actuator,     !- Name
  {503fb05e-d8f0-42dd-ad11-9eb79d6c991c}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {565fec1e-7f79-493b-8acf-ee8cec6abd0e}, !- Handle
  SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/168.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Kitchen_ZN_1_FLR_1_Light1_Actuator = 0.02*168.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Kitchen_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f851282a-0048-437a-ac95-9f042b178848}, !- Handle
  SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {565fec1e-7f79-493b-8acf-ee8cec6abd0e}; !- Program Name 1

OS:Lights,
  {34b8c7ce-f93e-4e98-9f9f-760193347f5f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1-PrimarySchool Library Lights, !- Name
  {f510ed1a-0fcd-426d-b9c8-618cc8f538e4}, !- Lights Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {74a5858e-4b3b-47fb-89c8-f87b7a0d9961}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_LSr,    !- Name
  Library_Media_Center_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6576c461-9e8d-4651-a678-7bc54e06589f}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Light1_Actuator, !- Name
  {34b8c7ce-f93e-4e98-9f9f-760193347f5f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1f57dfbe-269f-4e60-94f6-edabd6c92dec}, !- Handle
  SET_Library_Media_Center_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Library_Media_Center_ZN_1_FLR_1_LSr_IP=0.093*Library_Media_Center_ZN_1_FLR_1_LSr/399.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Library_Media_Center_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Library_Media_Center_ZN_1_FLR_1_Light1_Actuator = 0.02*399.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Library_Media_Center_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {bd5e3e94-b0da-448a-b00a-0b33f3a15dc2}, !- Handle
  SET_Library_Media_Center_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1f57dfbe-269f-4e60-94f6-edabd6c92dec}; !- Program Name 1

OS:Lights,
  {0038d9a8-fb73-4ebb-98de-cc21610df21c}, !- Handle
  Lobby_ZN_1_FLR_1-PrimarySchool Lobby Lights, !- Name
  {6dab6755-0766-4dae-a46c-43838772a313}, !- Lights Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {db20666e-bcce-4b4a-ae42-33a21ee4517f}, !- Handle
  Lobby_ZN_1_FLR_1_LSr,                   !- Name
  Lobby_ZN_1_FLR_1,                       !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1441386a-f50f-4ded-a83b-4713d3510605}, !- Handle
  Lobby_ZN_1_FLR_1_Light1_Actuator,       !- Name
  {0038d9a8-fb73-4ebb-98de-cc21610df21c}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c2761aff-6df1-423f-b656-0aa3a9d6ffb0}, !- Handle
  SET_Lobby_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/171.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Lobby_ZN_1_FLR_1_Light1_Actuator = 0.02*171.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Lobby_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {47426d16-f466-46f8-8d8b-78daf1af7c18}, !- Handle
  SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {c2761aff-6df1-423f-b656-0aa3a9d6ffb0}; !- Program Name 1

OS:Lights,
  {c37255c5-368b-40f9-a128-3373e15bae1d}, !- Handle
  Main_Corridor_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {b1616bfa-5f8b-445a-a16c-4690eb6f800b}, !- Lights Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {0abd68c6-666b-4881-a0c3-fa0b5e5dccd8}, !- Handle
  Main_Corridor_ZN_1_FLR_1_LSr,           !- Name
  Main_Corridor_ZN_1_FLR_1,               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {10fbfb84-4b1c-40a1-b048-0de966d24596}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Light1_Actuator, !- Name
  {c37255c5-368b-40f9-a128-3373e15bae1d}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8e40c04e-ad10-4def-81aa-b1a72dbcf0ee}, !- Handle
  SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/546.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Main_Corridor_ZN_1_FLR_1_Light1_Actuator = 0.02*546.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Main_Corridor_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f73295b6-3132-45e4-9e85-097fbec2a4b8}, !- Handle
  SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8e40c04e-ad10-4def-81aa-b1a72dbcf0ee}; !- Program Name 1

OS:Lights,
  {f3a981a0-9c84-4df1-9a2d-d5786f3a18ef}, !- Handle
  Mech_ZN_1_FLR_1-PrimarySchool Mechanical Lights, !- Name
  {af3284e9-1aba-4e0c-a2cd-3361ff534e9e}, !- Lights Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ec9d409b-8e06-4a59-928c-f532f0a0214d}, !- Handle
  Mech_ZN_1_FLR_1_LSr,                    !- Name
  Mech_ZN_1_FLR_1,                        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9cc16e56-ca2e-432b-9fbc-47358efb1686}, !- Handle
  Mech_ZN_1_FLR_1_Light1_Actuator,        !- Name
  {f3a981a0-9c84-4df1-9a2d-d5786f3a18ef}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ccf3693d-e74d-492c-be5a-6906fe6d213e}, !- Handle
  SET_Mech_ZN_1_FLR_1_Light_EMS_Program,  !- Name
  SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/252.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mech_ZN_1_FLR_1_Light1_Actuator = 0.02*252.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mech_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {eece527e-f4e2-42a4-acdb-95205afabc51}, !- Handle
  SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ccf3693d-e74d-492c-be5a-6906fe6d213e}; !- Program Name 1

OS:Lights,
  {312ddfed-d62f-4c2a-8354-116f5a707f0e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a8102b71-1281-434e-aeaf-4673b36ef118}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr,      !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dd721cc3-06c2-4654-9d31-0e48f22323d4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {312ddfed-d62f-4c2a-8354-116f5a707f0e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a5debbd4-b706-4475-9a62-cc699051d9de}, !- Handle
  SET_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1c1cb272-7add-4be7-8f3b-1ceb530be769}, !- Handle
  SET_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a5debbd4-b706-4475-9a62-cc699051d9de}; !- Program Name 1

OS:Lights,
  {4211fa3f-5abb-4d17-b4b7-4268a503f11b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ab7c7e52-fbd7-4292-bde5-a9e9a31a760a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr,      !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4f2e9acf-8fb5-49d6-9ae2-719fac5fd205}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {4211fa3f-5abb-4d17-b4b7-4268a503f11b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9f73b208-97b0-40a1-998c-c807f88f2c27}, !- Handle
  SET_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e8aaf54b-5543-4c3a-bbb9-fcae2e699cfc}, !- Handle
  SET_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {9f73b208-97b0-40a1-998c-c807f88f2c27}; !- Program Name 1

OS:Lights,
  {894ee315-8401-4f4e-bda3-e64e50e1292b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {5708b1f4-8012-4042-9411-d74686766ad8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr,      !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2269c73c-acca-4491-a7ba-837def3a98fe}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {894ee315-8401-4f4e-bda3-e64e50e1292b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c4247094-e960-40a4-8c50-6b59fae5d0fb}, !- Handle
  SET_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ab78912f-34c2-4d8c-acfb-45657b6bc1eb}, !- Handle
  SET_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {c4247094-e960-40a4-8c50-6b59fae5d0fb}; !- Program Name 1

OS:Lights,
  {c40a64c8-9585-4875-b36d-1e7d4cdaef82}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b644e1bd-ba12-4328-a36f-a94302513e55}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr,      !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b6a01298-a02f-4832-9be4-5386b3d12b9c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {c40a64c8-9585-4875-b36d-1e7d4cdaef82}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {28231588-f31d-4b19-91ac-320fdb56a76a}, !- Handle
  SET_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {99c04641-a65a-4de9-ad7f-1558c4d284b0}, !- Handle
  SET_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {28231588-f31d-4b19-91ac-320fdb56a76a}; !- Program Name 1

OS:Lights,
  {9b7af204-7b80-4911-833e-ae712192d45e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {bedec96b-1852-4fe9-a9c7-762a7b09056c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr,      !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d9d5a93d-4c76-49d3-a0e4-9266818a90d0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {9b7af204-7b80-4911-833e-ae712192d45e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {591a4bb0-6708-46fc-92dd-9b1109d00c3a}, !- Handle
  SET_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {4ca9aaff-6782-4df7-b01c-58e1c0962689}, !- Handle
  SET_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {591a4bb0-6708-46fc-92dd-9b1109d00c3a}; !- Program Name 1

OS:Lights,
  {5f075213-9f95-4d86-ac8f-c7140250f3ea}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {f6fd5ae9-a6ec-4271-8852-bb130c548c6c}, !- Lights Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {937bfa28-2f39-4de1-a0e7-37ea5fa85581}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr,      !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {673f2055-c87a-421d-87ba-dda47dd3f207}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {5f075213-9f95-4d86-ac8f-c7140250f3ea}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {726470ee-a205-4c9d-9f0c-13dfd965c775}, !- Handle
  SET_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr/315.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*315.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {469ee6c5-98e1-48fd-9009-b291c8259a06}, !- Handle
  SET_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {726470ee-a205-4c9d-9f0c-13dfd965c775}; !- Program Name 1

OS:Lights,
  {92b234bd-b707-4fdc-957a-779711db6ef7}, !- Handle
  Offices_ZN_1_FLR_1-PrimarySchool Office Lights, !- Name
  {cc7c2a9c-bf3c-4978-abbb-3308ad6644d9}, !- Lights Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {2c553bc7-535b-41e3-99cc-353ee991f489}, !- Handle
  Offices_ZN_1_FLR_1_LSr,                 !- Name
  Offices_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d95add17-081c-4efd-8868-f4fbc96e709c}, !- Handle
  Offices_ZN_1_FLR_1_Light1_Actuator,     !- Name
  {92b234bd-b707-4fdc-957a-779711db6ef7}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {41305d76-26c4-4a65-abd2-5d14566eef00}, !- Handle
  SET_Offices_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/441.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET Offices_ZN_1_FLR_1_Light1_Actuator = 0.02*441.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Offices_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8c773b2e-9430-4e96-9354-b75c6f738dd6}, !- Handle
  SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {41305d76-26c4-4a65-abd2-5d14566eef00}; !- Program Name 1

OS:Schedule:Day,
  {64883444-88a7-4a59-bd2c-41e3a43934ad}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {891e8552-f7fb-456d-90f2-a644ecaa4734}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASch,      !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {a50ed62e-ae61-4f1c-ba6d-b2a46ea2e357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a50ed62e-ae61-4f1c-ba6d-b2a46ea2e357}, !- Handle
  CafeteriaZN1FLR1ZNPSZAC27maxOASchDefault, !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3b852eb-5483-437e-8e48-f4c2e164f78b}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASch,            !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  {7fdf29b9-7a74-4043-80c0-10baecca1fac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fdf29b9-7a74-4043-80c0-10baecca1fac}, !- Handle
  GymZN1FLR1ZNPSZAC25maxOASchDefault,     !- Name
  {9afaa40e-9949-4161-af3a-8b7d7c5df77e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:OutdoorAirReset,
  {95f1c371-3aa4-4afd-9ce7-4bf2a7d4ab88}, !- Handle
  PVAV_OTHER SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b9c7e6c2-4e98-4f6d-9912-f4faadc5bede}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {965a51a0-428a-4364-8c3a-2b06907d680e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {89b2c1d2-a42c-4a67-a23f-38ce015d7103}, !- Handle
  PVAVOTHERHtgSch0,                       !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3bfc6a7e-f457-4e2c-abaf-46e440cfea02}, !- Handle
  PVAVOTHERClgSch0,                       !- Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9d4b24ec-c97a-458a-8a65-a09456ab729d}, !- Handle
  PVAVOTHEROptimumStartProg0,             !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {965a51a0-428a-4364-8c3a-2b06907d680e}<23.9 && {965a51a0-428a-4364-8c3a-2b06907d680e}>1.7, !- Program Line 1
  SET {3bfc6a7e-f457-4e2c-abaf-46e440cfea02} = 29.4, !- Program Line 2
  SET {89b2c1d2-a42c-4a67-a23f-38ce015d7103} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {965a51a0-428a-4364-8c3a-2b06907d680e}<23.9 && {965a51a0-428a-4364-8c3a-2b06907d680e}>1.7, !- Program Line 4
  SET {3bfc6a7e-f457-4e2c-abaf-46e440cfea02} = 29.4, !- Program Line 5
  SET {89b2c1d2-a42c-4a67-a23f-38ce015d7103} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {965a51a0-428a-4364-8c3a-2b06907d680e}<23.9 && {965a51a0-428a-4364-8c3a-2b06907d680e}>1.7, !- Program Line 7
  SET {3bfc6a7e-f457-4e2c-abaf-46e440cfea02} = 29.4, !- Program Line 8
  SET {89b2c1d2-a42c-4a67-a23f-38ce015d7103} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {965a51a0-428a-4364-8c3a-2b06907d680e}<23.9 && {965a51a0-428a-4364-8c3a-2b06907d680e}>1.7, !- Program Line 10
  SET {3bfc6a7e-f457-4e2c-abaf-46e440cfea02} = 29.4, !- Program Line 11
  SET {89b2c1d2-a42c-4a67-a23f-38ce015d7103} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3bfc6a7e-f457-4e2c-abaf-46e440cfea02} = NULL, !- Program Line 14
  SET {89b2c1d2-a42c-4a67-a23f-38ce015d7103} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {80763f7a-8ce1-4ba4-b147-a810cbf41e33}, !- Handle
  PVAVOTHEROptimumStartCallingManager0,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9d4b24ec-c97a-458a-8a65-a09456ab729d}; !- Program Name 1

OS:SetpointManager:OutdoorAirReset,
  {0b342b87-dd4c-44d3-b05e-af9ca0d8a14d}, !- Handle
  PVAV_POD_1 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {d95e105a-1243-48ce-9456-4ee62523996f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {d1185f0d-a114-4383-bc6d-766a734d2745}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6f52227b-57d6-49c5-a9f7-881331e5b4fd}, !- Handle
  PVAVPOD1HtgSch0,                        !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d8d0bac2-24ad-4594-8940-e68e489d4735}, !- Handle
  PVAVPOD1ClgSch0,                        !- Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {db03350e-a110-48f2-8d2b-7e20458b834a}, !- Handle
  PVAVPOD1OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d1185f0d-a114-4383-bc6d-766a734d2745}<23.9 && {d1185f0d-a114-4383-bc6d-766a734d2745}>1.7, !- Program Line 1
  SET {d8d0bac2-24ad-4594-8940-e68e489d4735} = 29.4, !- Program Line 2
  SET {6f52227b-57d6-49c5-a9f7-881331e5b4fd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d1185f0d-a114-4383-bc6d-766a734d2745}<23.9 && {d1185f0d-a114-4383-bc6d-766a734d2745}>1.7, !- Program Line 4
  SET {d8d0bac2-24ad-4594-8940-e68e489d4735} = 29.4, !- Program Line 5
  SET {6f52227b-57d6-49c5-a9f7-881331e5b4fd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d1185f0d-a114-4383-bc6d-766a734d2745}<23.9 && {d1185f0d-a114-4383-bc6d-766a734d2745}>1.7, !- Program Line 7
  SET {d8d0bac2-24ad-4594-8940-e68e489d4735} = 29.4, !- Program Line 8
  SET {6f52227b-57d6-49c5-a9f7-881331e5b4fd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d1185f0d-a114-4383-bc6d-766a734d2745}<23.9 && {d1185f0d-a114-4383-bc6d-766a734d2745}>1.7, !- Program Line 10
  SET {d8d0bac2-24ad-4594-8940-e68e489d4735} = 29.4, !- Program Line 11
  SET {6f52227b-57d6-49c5-a9f7-881331e5b4fd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d8d0bac2-24ad-4594-8940-e68e489d4735} = NULL, !- Program Line 14
  SET {6f52227b-57d6-49c5-a9f7-881331e5b4fd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {dd2ab089-c51d-4144-883c-76db0e58f395}, !- Handle
  PVAVPOD1OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {db03350e-a110-48f2-8d2b-7e20458b834a}; !- Program Name 1

OS:SetpointManager:OutdoorAirReset,
  {d42192ef-a206-466b-8ba8-09c94db822ee}, !- Handle
  PVAV_POD_2 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {cc377c3c-836e-4946-bbb8-d9f2aa272927}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {acc2c729-11ed-48d6-8db3-8531fa6610e4}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fd76e476-e8b8-4fe6-9905-f0b3011925e6}, !- Handle
  PVAVPOD2HtgSch0,                        !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0c671385-58bb-4d27-94e2-04dadf4c304f}, !- Handle
  PVAVPOD2ClgSch0,                        !- Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f837c92f-1516-4f9e-bee9-6fd8ca72fb1f}, !- Handle
  PVAVPOD2OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}<23.9 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}>1.7, !- Program Line 1
  SET {0c671385-58bb-4d27-94e2-04dadf4c304f} = 29.4, !- Program Line 2
  SET {fd76e476-e8b8-4fe6-9905-f0b3011925e6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}<23.9 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}>1.7, !- Program Line 4
  SET {0c671385-58bb-4d27-94e2-04dadf4c304f} = 29.4, !- Program Line 5
  SET {fd76e476-e8b8-4fe6-9905-f0b3011925e6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}<23.9 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}>1.7, !- Program Line 7
  SET {0c671385-58bb-4d27-94e2-04dadf4c304f} = 29.4, !- Program Line 8
  SET {fd76e476-e8b8-4fe6-9905-f0b3011925e6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}<23.9 && {acc2c729-11ed-48d6-8db3-8531fa6610e4}>1.7, !- Program Line 10
  SET {0c671385-58bb-4d27-94e2-04dadf4c304f} = 29.4, !- Program Line 11
  SET {fd76e476-e8b8-4fe6-9905-f0b3011925e6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0c671385-58bb-4d27-94e2-04dadf4c304f} = NULL, !- Program Line 14
  SET {fd76e476-e8b8-4fe6-9905-f0b3011925e6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {df8771f0-e50f-44c4-848f-9671eae13243}, !- Handle
  PVAVPOD2OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f837c92f-1516-4f9e-bee9-6fd8ca72fb1f}; !- Program Name 1

OS:SetpointManager:OutdoorAirReset,
  {6bdd7e13-45e0-473d-90aa-63176dd6ae0c}, !- Handle
  PVAV_POD_3 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0a625ea1-8a1b-408b-add1-77332e418c32}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c55aa34b-2001-427b-afca-40f484d37655}, !- Handle
  PVAVPOD3HtgSch0,                        !- Name
  {81408283-bad0-4568-a7b7-a3831a489ca0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fd4cbc3c-1711-4b5b-b1b4-516868c9f7cb}, !- Handle
  PVAVPOD3ClgSch0,                        !- Name
  {f51cd8c5-eab3-41c3-937e-c3fcc9af0ff3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1f597f6c-29aa-439f-9d17-3abf3dd4c830}, !- Handle
  PVAVPOD3OptimumStartProg0,              !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}<23.9 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}>1.7, !- Program Line 1
  SET {fd4cbc3c-1711-4b5b-b1b4-516868c9f7cb} = 29.4, !- Program Line 2
  SET {c55aa34b-2001-427b-afca-40f484d37655} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}<23.9 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}>1.7, !- Program Line 4
  SET {fd4cbc3c-1711-4b5b-b1b4-516868c9f7cb} = 29.4, !- Program Line 5
  SET {c55aa34b-2001-427b-afca-40f484d37655} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}<23.9 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}>1.7, !- Program Line 7
  SET {fd4cbc3c-1711-4b5b-b1b4-516868c9f7cb} = 29.4, !- Program Line 8
  SET {c55aa34b-2001-427b-afca-40f484d37655} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}<23.9 && {f6e2bb76-6628-4914-b18b-5ba0c8351bd6}>1.7, !- Program Line 10
  SET {fd4cbc3c-1711-4b5b-b1b4-516868c9f7cb} = 29.4, !- Program Line 11
  SET {c55aa34b-2001-427b-afca-40f484d37655} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fd4cbc3c-1711-4b5b-b1b4-516868c9f7cb} = NULL, !- Program Line 14
  SET {c55aa34b-2001-427b-afca-40f484d37655} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {87111c05-3e53-4f11-b775-f0762309fc59}, !- Handle
  PVAVPOD3OptimumStartCallingManager0,    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1f597f6c-29aa-439f-9d17-3abf3dd4c830}; !- Program Name 1

OS:Curve:Biquadratic,
  {d3196ab7-8ca1-47da-a9d0-e2a681559013}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a5190fb8-e8e8-4647-8a17-156a45c79112}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e02c34d-d0b1-4e02-8ffb-11fc7108bff4}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9cd9c7f0-8f54-42d9-af68-73b826a8818f}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {143c7647-204a-4274-8b88-fdd6d7be0b5a}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {661782ff-caae-40f2-97d0-e0d3e82d15fb}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {b6e29a88-3d0c-486d-aed8-bef44ff42042}, !- Handle
  {05feee79-75c8-498a-937a-43a0fb59615e}; !- Object Name

OS:AdditionalProperties,
  {acc5f132-1207-4d95-a3b0-ce0a32cf2b9e}, !- Handle
  {db152c8c-f12e-404d-9e59-68140c3b5013}; !- Object Name

OS:Daylighting:Control,
  {d23414ff-cee2-4043-ae44-5a28266eb8ec}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 1,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  1.6593324,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f67d5034-3171-466d-8387-2e5d650119cb}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 2,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  3.3438062,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0de8595d-73ed-4d98-9ebd-6a70e2f10b8a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.3438092,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0ac3fee3-e27a-4afe-856f-e79771b31329}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.6625246,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b3b9a18a-80c6-4ffa-bf65-d74629eecb5b}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  7.3448487,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1fa7e75d-fd09-4541-88e1-bd9e87d4d2e1}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  5.66461935,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ab263ebe-8235-434d-8cad-b47ac6bf8872}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bfa7f8e0-2f51-4d7e-9ad5-9329b76d1309}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {da4f08cc-034b-4993-9506-80490bf211d9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {38cf02b8-e45d-4ea8-81e6-3661353de0ca}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a2c4a4e8-53e6-42ed-b97e-726bbe951af4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fca452ae-3be6-4116-9b99-dc2e302c2b9b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bd7c2d29-04c4-43c6-aeff-6bcb62c06359}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ae5eb943-88f0-4e0e-9f01-9b72ed9233d3}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {49a92bd6-0569-4273-989f-88f0a70431d8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {86a877c0-0eca-4575-a72b-50b45a955d0f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {93cf22a1-b96e-43b9-84db-8da05d112574}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {39439ddf-1878-47f5-a88f-0e345da06533}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73822f0a-010c-4401-8c8b-f09ff1e95d4e}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {31ed7815-00d0-421b-94a4-0382d0963646}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cff520bd-2eed-4ba0-b0c9-c12c7c159ae0}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  19.3383114,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {480aeddc-494f-4515-945c-bf4154588f9e}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  17.6514457,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {439af1d6-b360-4d94-876e-4180bd781fdd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.3455879,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {40490048-8166-4ce6-8303-02024e17cffb}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.66610895,                            !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3d4c0c42-55f1-47ec-b8ea-41ad296fa736}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6548972,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {04568554-2221-4df8-aa00-80ca7a97163f}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3348686,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f1f1129f-56cf-4095-9213-ae015d8a4aa4}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6c675fe7-265e-4065-bdfa-f0d85e0ea351}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {aa55a797-b01e-4871-a3aa-f4275683e873}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {df8a38cb-d010-443b-a654-bbac7635431e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5a90948a-be10-4a58-817e-7fb7779a39fd}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d29bc6b3-a248-4509-bd75-549975da4413}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8a5018da-5448-44b1-806e-beb8b25fb312}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d5acff93-4079-4359-b3e1-70417b5b8b42}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e56492d1-49b1-4693-8906-603168b641cf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7a4ab6a1-3974-4507-81d7-ef8b7f4304f1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7c353e2d-88be-4a0c-b35e-c50924358e7f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e19c9353-0305-49e1-a842-9f3a281b63a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3632e14b-9749-44c2-8542-161db38ee1fe}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  7.3473435,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1483d1a0-070e-4735-9119-12cef3838a71}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  5.66964675,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a2ad2618-30b9-4cb6-9a28-fecd2848f9fe}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6544121,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1d6cbefe-b297-4d92-947d-5efb2b2fa53c}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.33389105,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

